<!doctype html>
<html lang="en">
<head>
<meta http-equiv="Content-Security-Policy" content="default-src 'none'; base-uri 'none'; object-src 'none'; form-action 'none'; script-src 'self'; script-src-attr 'none'; style-src 'self'; style-src-attr 'none'; img-src 'self' data: blob:; font-src 'self'; media-src 'self'; frame-src 'self'; connect-src 'self'; worker-src 'self'; manifest-src 'self'">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="color-scheme" content="dark light">
<meta name="description" content="Source-backed native models, equations, reproducibility and owner guidance.">
<title>Datacenter Twin Lab reference handbook</title>
<link rel="stylesheet" href="reference.css">
</head>
<body>
<a class="skip-link" href="#content">Skip to reference content</a>
<header class="site-header" id="top"><a class="brand" href="../index.html">Datacenter Twin Lab</a><nav aria-label="Site navigation"><a href="../index.html">Interactive lab</a><a href="../native-lessons.html">Native lessons</a><a href="../INDEX.md">Markdown index</a></nav></header>
<div class="layout"><aside class="sidebar"><nav aria-label="Reference chapters"><div class="nav-group"><strong>Evidence and navigation</strong><ul><li><a href="#docs-index">Datacenter Twin Lab documentation index</a></li></ul></div><div class="nav-group"><strong>Project</strong><ul><li><a href="#readme">Project overview and history</a></li><li><a href="#contributing">Contributing to Datacenter Twin Lab</a></li><li><a href="#changelog">Changelog</a></li><li><a href="#citation">Citation metadata</a></li><li><a href="#security">Security policy</a></li><li><a href="#roadmap">Datacenter Twin Lab roadmap</a></li></ul></div><div class="nav-group"><strong>Developer</strong><ul><li><a href="#docs-developer-architecture">Architecture and execution boundaries</a></li><li><a href="#docs-developer-setup-and-reproducibility">Setup and reproducibility</a></li><li><a href="#docs-developer-api-cli-and-interfaces">APIs, commands and data contracts</a></li><li><a href="#docs-developer-worked-examples-and-labs">Worked examples and labs</a></li><li><a href="#docs-developer-troubleshooting">Troubleshooting by failed contract</a></li></ul></div><div class="nav-group"><strong>Science</strong><ul><li><a href="#docs-math-and-physics-equations-and-derivations">Equations and derivations</a></li><li><a href="#docs-math-and-physics-parameters-and-symbols">Parameters, symbols and units</a></li><li><a href="#docs-math-and-physics-assumptions-and-limits">Assumptions and limits of the evidence</a></li></ul></div><div class="nav-group"><strong>Maintainer</strong><ul><li><a href="#docs-maintainer-verification-evidence-ledger">Verification evidence ledger</a></li><li><a href="#docs-maintainer-ci-cd-and-release-playbook">CI, delivery and release playbook</a></li><li><a href="#docs-maintainer-toolchain-and-dependency-matrix">Toolchain and dependency matrix</a></li><li><a href="#docs-maintainer-failure-modes-and-tech-debt">Failure modes and technical debt</a></li><li><a href="#docs-maintainer-docs-maintenance-runbook">Documentation maintenance runbook</a></li></ul></div><div class="nav-group"><strong>Owner</strong><ul><li><a href="#docs-owner-adr-adr-0000-index">Architecture decision index</a></li><li><a href="#docs-owner-governance-and-scope">Governance and scope</a></li><li><a href="#docs-owner-bus-factor-recovery-runbook">Recovery runbook for a new maintainer</a></li><li><a href="#docs-owner-portfolio-integration">Portfolio integration boundaries</a></li></ul></div></nav></aside>
<main id="content"><header class="guide-intro"><h1>Datacenter Twin Lab reference handbook</h1><p>Inspect the model equations, reproduce the examples, and distinguish software evidence from external review and facility validation.</p><p class="snapshot">Reviewed 2026-11-19 · Source <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/tree/d8dc3773830a397409a7a9c00a6ffed33c46fb4b"><code>d8dc3773830a</code></a>. This is a dated documentation snapshot.</p></header><details class="mobile-contents"><summary>Browse reference chapters</summary><nav aria-label="Reference chapters on small screens"><div class="nav-group"><strong>Evidence and navigation</strong><ul><li><a href="#docs-index">Datacenter Twin Lab documentation index</a></li></ul></div><div class="nav-group"><strong>Project</strong><ul><li><a href="#readme">Project overview and history</a></li><li><a href="#contributing">Contributing to Datacenter Twin Lab</a></li><li><a href="#changelog">Changelog</a></li><li><a href="#citation">Citation metadata</a></li><li><a href="#security">Security policy</a></li><li><a href="#roadmap">Datacenter Twin Lab roadmap</a></li></ul></div><div class="nav-group"><strong>Developer</strong><ul><li><a href="#docs-developer-architecture">Architecture and execution boundaries</a></li><li><a href="#docs-developer-setup-and-reproducibility">Setup and reproducibility</a></li><li><a href="#docs-developer-api-cli-and-interfaces">APIs, commands and data contracts</a></li><li><a href="#docs-developer-worked-examples-and-labs">Worked examples and labs</a></li><li><a href="#docs-developer-troubleshooting">Troubleshooting by failed contract</a></li></ul></div><div class="nav-group"><strong>Science</strong><ul><li><a href="#docs-math-and-physics-equations-and-derivations">Equations and derivations</a></li><li><a href="#docs-math-and-physics-parameters-and-symbols">Parameters, symbols and units</a></li><li><a href="#docs-math-and-physics-assumptions-and-limits">Assumptions and limits of the evidence</a></li></ul></div><div class="nav-group"><strong>Maintainer</strong><ul><li><a href="#docs-maintainer-verification-evidence-ledger">Verification evidence ledger</a></li><li><a href="#docs-maintainer-ci-cd-and-release-playbook">CI, delivery and release playbook</a></li><li><a href="#docs-maintainer-toolchain-and-dependency-matrix">Toolchain and dependency matrix</a></li><li><a href="#docs-maintainer-failure-modes-and-tech-debt">Failure modes and technical debt</a></li><li><a href="#docs-maintainer-docs-maintenance-runbook">Documentation maintenance runbook</a></li></ul></div><div class="nav-group"><strong>Owner</strong><ul><li><a href="#docs-owner-adr-adr-0000-index">Architecture decision index</a></li><li><a href="#docs-owner-governance-and-scope">Governance and scope</a></li><li><a href="#docs-owner-bus-factor-recovery-runbook">Recovery runbook for a new maintainer</a></li><li><a href="#docs-owner-portfolio-integration">Portfolio integration boundaries</a></li></ul></div></nav></details><section class="chapter" id="docs-index"><h2 id="docs-index-documentation-index">Documentation index</h2>
<p>This reference package connects the repository's established tutorials and contracts to the implementation reviewed at <strong><code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code></strong>, dated <strong>19 November 2026</strong>. The software remains version 2.0.1; new documentation does not announce a new release.</p>
<p><strong><a href="#top">Read the reference handbook</a></strong> · <a href="#readme">Project README</a> · <a href="../quickstart.md">Existing quickstart</a> · <a href="../canonical-case.md">Canonical battery case</a> · <a href="../index.html">Offline four-module companion</a></p>
<h3 id="docs-index-choose-a-question">Choose a question</h3>
<ul>
<li><strong>Run a result:</strong> <a href="#docs-developer-setup-and-reproducibility">setup</a>, <a href="#docs-developer-worked-examples-and-labs">worked labs</a>, <a href="#docs-developer-troubleshooting">troubleshooting</a>.</li>
<li><strong>Understand a number:</strong> <a href="#docs-math-and-physics-equations-and-derivations">equations</a>, <a href="#docs-math-and-physics-parameters-and-symbols">units/defaults</a>, <a href="#docs-math-and-physics-assumptions-and-limits">limits</a>.</li>
<li><strong>Change or integrate code:</strong> <a href="#docs-developer-architecture">architecture</a>, <a href="#docs-developer-api-cli-and-interfaces">interfaces</a>, <a href="#contributing">contribution rules</a>.</li>
<li><strong>Assess evidence or deliver docs:</strong> <a href="#docs-maintainer-verification-evidence-ledger">verification ledger</a>, <a href="#docs-maintainer-ci-cd-and-release-playbook">CI/publication</a>, <a href="#docs-maintainer-toolchain-and-dependency-matrix">toolchain</a>.</li>
<li><strong>Maintain or hand over ownership:</strong> <a href="#docs-maintainer-failure-modes-and-tech-debt">debt</a>, <a href="#docs-maintainer-docs-maintenance-runbook">maintenance</a>, <a href="#docs-owner-bus-factor-recovery-runbook">recovery</a>, <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">proposed roadmap</a>.</li>
</ul>
<h3 id="docs-index-canonical-output-map">Canonical output map</h3>
<p>Each requested output has an actual canonical file. Existing CFF/security content is preserved and verified rather than replaced with generic policy text. Existing README, contribution guidance, changelog and roadmap history remain intact, with additive reference sections.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Canonical document</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><a href="#readme">README.md</a></td>
<td>Established project entry, preserved capability/history and added reference navigation</td>
</tr>
<tr class="even">
<td><a href="#contributing">CONTRIBUTING.md</a></td>
<td>Existing contribution rules plus source/evidence and handbook maintenance</td>
</tr>
<tr class="odd">
<td><a href="#changelog">CHANGELOG.md</a></td>
<td>Historical releases preserved; clearly unreleased documentation entry</td>
</tr>
<tr class="even">
<td><a href="#citation">CITATION.cff</a></td>
<td>Preserved known author, release 2.0.1/date and declared CFF 1.2.0 metadata</td>
</tr>
<tr class="odd">
<td><a href="#security">SECURITY.md</a></td>
<td>Preserved local trust, file-output and private reporting boundaries</td>
</tr>
<tr class="even">
<td><a href="#roadmap">ROADMAP.md</a></td>
<td>Historical milestones plus traceable twelve-month proposed plan</td>
</tr>
<tr class="odd">
<td><a href="#docs-index">docs/INDEX.md</a></td>
<td>Canonical map across developer, science, maintainer and owner references</td>
</tr>
<tr class="even">
<td><a href="#docs-developer-architecture">docs/developer/ARCHITECTURE.md</a></td>
<td>Separate model/runtime routes and publication systems</td>
</tr>
<tr class="odd">
<td><a href="#docs-developer-setup-and-reproducibility">docs/developer/SETUP_AND_REPRODUCIBILITY.md</a></td>
<td>Source/locked setup, exact limits and documentation build</td>
</tr>
<tr class="even">
<td><a href="#docs-developer-api-cli-and-interfaces">docs/developer/API_CLI_AND_INTERFACES.md</a></td>
<td>CLI, nine business HTTP routes, library/worker/UI/data contracts</td>
</tr>
<tr class="odd">
<td><a href="#docs-developer-worked-examples-and-labs">docs/developer/WORKED_EXAMPLES_AND_LABS.md</a></td>
<td>Seven labs with independent arithmetic and observed scope</td>
</tr>
<tr class="even">
<td><a href="#docs-developer-troubleshooting">docs/developer/TROUBLESHOOTING.md</a></td>
<td>Boundary-specific symptoms, causes and safe reproducible next steps</td>
</tr>
<tr class="odd">
<td><a href="#docs-math-and-physics-equations-and-derivations">docs/math-and-physics/EQUATIONS_AND_DERIVATIONS.md</a></td>
<td>Implemented equations, controls, state models, solvers and signs</td>
</tr>
<tr class="even">
<td><a href="#docs-math-and-physics-parameters-and-symbols">docs/math-and-physics/PARAMETERS_AND_SYMBOLS.md</a></td>
<td>Fields, accepted domains, units and normalized-state glossary</td>
</tr>
<tr class="odd">
<td><a href="#docs-math-and-physics-assumptions-and-limits">docs/math-and-physics/ASSUMPTIONS_AND_LIMITS.md</a></td>
<td>Scientific, interface, provenance and verification boundaries</td>
</tr>
<tr class="even">
<td><a href="#docs-maintainer-verification-evidence-ledger">docs/maintainer/VERIFICATION_EVIDENCE_LEDGER.md</a></td>
<td>Dated source commands, digests, historical CI and unverified stages</td>
</tr>
<tr class="odd">
<td><a href="#docs-maintainer-ci-cd-and-release-playbook">docs/maintainer/CI_CD_AND_RELEASE_PLAYBOOK.md</a></td>
<td>Seven workflows, current-policy checks and distinct publishing routes</td>
</tr>
<tr class="even">
<td><a href="#docs-maintainer-toolchain-and-dependency-matrix">docs/maintainer/TOOLCHAIN_AND_DEPENDENCY_MATRIX.md</a></td>
<td>Declared pins versus available versions; update order and rights</td>
</tr>
<tr class="odd">
<td><a href="#docs-maintainer-failure-modes-and-tech-debt">docs/maintainer/FAILURE_MODES_AND_TECH_DEBT.md</a></td>
<td>Source-specific findings, environment limits and mapped proposals</td>
</tr>
<tr class="even">
<td><a href="#docs-maintainer-docs-maintenance-runbook">docs/maintainer/DOCS_MAINTENANCE_RUNBOOK.md</a></td>
<td>Canonical docs, renderer, source preservation and independent review</td>
</tr>
<tr class="odd">
<td><a href="#docs-owner-adr-adr-0000-index">docs/owner/ADR/ADR-0000-INDEX.md</a></td>
<td>Observed source decisions separated from proposed new decisions</td>
</tr>
<tr class="even">
<td><a href="#docs-owner-governance-and-scope">docs/owner/GOVERNANCE_AND_SCOPE.md</a></td>
<td>Known ownership/rights and suggested responsibilities without invented approvals</td>
</tr>
<tr class="odd">
<td><a href="#docs-owner-bus-factor-recovery-runbook">docs/owner/BUS_FACTOR_RECOVERY_RUNBOOK.md</a></td>
<td>Recover source, toolchain, evidence, docs and missing publisher boundaries</td>
</tr>
<tr class="even">
<td><a href="#docs-owner-portfolio-integration">docs/owner/PORTFOLIO_INTEGRATION.md</a></td>
<td>Public export/status/units contract without inferred repository dependencies</td>
</tr>
</tbody>
</table></div>
<h3 id="docs-index-existing-guides-retain-their-scopes">Existing guides retain their scopes</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Existing material</th>
<th>Continue using it for</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><a href="../contracts/scenario-v1.md">Scenario v1</a>, <a href="../contracts/electrical-v2.md">electrical v2</a>, <a href="../contracts/local-api.md">local API</a>, <a href="../contracts/reports.md">reports</a></td>
<td>Canonical input/output and local trust contracts</td>
</tr>
<tr class="even">
<td><a href="../canonical-case.md">Canonical case</a>, <a href="../validation/evidence-method.md">evidence method</a>, <a href="../examples/battery-ride-through.ipynb">battery notebook</a></td>
<td>Exact guided/base-preset distinctions and independent arithmetic</td>
</tr>
<tr class="odd">
<td><a href="../tutorials/index.md">Tutorial index</a>, <a href="../tutorials/power-systems-course.md">course notes</a>, <a href="../scenarios/index.md">scenario catalog</a></td>
<td>Existing learner progression and scenario explanations</td>
</tr>
<tr class="even">
<td><a href="../studies/emt.md">EMT study</a>, <a href="../studies/power-dynamics.md">power dynamics</a></td>
<td>Separate advanced numerical models and source provenance</td>
</tr>
<tr class="odd">
<td><a href="../engineering/release-readiness.md">Release readiness</a>, <a href="../releases/v2.0.0-publication-decision.md">v2.0.0 publication decision</a>, <a href="../releases/v2.0.1.md">v2.0.1 receipt</a></td>
<td>Historical release/rights decisions and Engineering HOLD</td>
</tr>
<tr class="even">
<td><a href="../validation/review-protocol.md">External review protocol</a>, <a href="../validation/reviewer-receipt-template.md">reviewer template</a></td>
<td>Attributable independent reproduction, still distinct from maintainer/agent QA</td>
</tr>
<tr class="odd">
<td><a href="../engineering/browser-demo.md">Browser development</a>, <a href="../engineering/dependency-validation.md">dependency validation</a>, <a href="../engineering/build-file-reader.md">native file reader</a></td>
<td>Existing build/runtime/platform gates</td>
</tr>
<tr class="even">
<td><a href="../cloudflare-pages-deployment.md">Custom-domain deployment</a>, <a href="../native-lessons.html">native lesson catalog</a></td>
<td>Their dated publication/source routes, not inferred current deployment</td>
</tr>
<tr class="odd">
<td><a href="../third-party/README.md">Runtime notices</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/LICENSE">LICENSE</a></td>
<td>Original and separately licensed material</td>
</tr>
</tbody>
</table></div>
<p>The current course has 24 lessons; adding one EMT and five dynamics learning items gives 30 discovery items. Eighteen presets and the four-module companion are separate catalogs. Use each model's equations and applied input identity; do not combine the companion's cooling proxy, infrastructure screens and native continuity results as though they were one coupled facility simulation. Source counts and verification limits are qualified in the new reference chapters.</p>
<p class="chapter-source">Canonical file: <code>docs/INDEX.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="readme"><!-- repository-presentation:start -->

<p><a href="https://raw.githubusercontent.com/mohammadrezwankhan/mohammadrezwankhan/main/assets/makeover/social/datacenter-twin-lab.png">Image source: Datacenter Twin Lab — project overview</a></p>
<p>Investigate synthetic datacenter power interruptions with a Python continuity model, explicit battery reserves, and inspectable energy ledgers.</p>
<p><a href="../quickstart.md">Install and run</a> · <a href="#readme-reproduce-the-canonical-case">Canonical case</a> · <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">Python source</a> · <a href="#readme-checks-and-evidence">Evidence</a> · <a href="#readme-assumptions-and-limits">Limits</a></p>
<hr>
<!-- repository-presentation:end -->

<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/assets/brand-uniformity/hero-25d.svg">Image source: Datacenter Infrastructure Lab: original vector system illustration</a></p>
<p><strong>Datacenter Twin Lab</strong> combines a deterministic Python continuity engine, a 24-lesson browser course (12 continuity + 12 Infrastructure Engineering), and 18 synthetic scenario presets. One EMT study and five power-dynamics studies are separate learning tracks. The four-module offline dashboard below is a companion, not the full course.</p>
<p><strong><a href="https://khanlab.co.technology/learn/">Open the 24-lesson course</a> · <a href="https://khanlab.co.technology/">Run the guided 1 MW experiment</a> · <a href="../canonical-case.md">Inspect verified inputs</a> · <a href="../index.html">Offline four-module companion</a></strong></p>
<p>The companion's <a href="../lesson-config.json">lesson configuration</a> and <a href="../lesson-config.schema.json">schema</a> describe that separate dashboard; they are not the source of the 24-lesson course catalog.</p>
<h3 id="readme-previous-animations">Previous animations</h3>
<p><a href="https://mohammadrezwankhan.github.io/datacenter-twin-lab/animations/">Open the previous-animation gallery</a> · <a href="../animations/index.html">Local gallery</a></p>
<p>Earlier animated artwork, waveform demos, and original interactive experiences are linked alongside the current animations.</p>
<h3 id="readme-begin-with-the-canonical-battery-question">Begin with the canonical battery question</h3>
<ol type="1">
<li><a href="https://khanlab.co.technology/">Open the guided experiment</a>, then predict how long 100 kWh will supply a fixed 1,000 kW IT load after an outage.</li>
<li>Run the charging-disabled, failed-generator case: <strong>100 kWh × 0.90 × 0.95 = 85.5 kWh</strong> delivered, or <strong>307.8 seconds</strong> of ride-through.</li>
<li>Compare the prediction with the energy ledger. The outage begins at <strong>300 s elapsed</strong>, so battery depletion occurs at <strong>607.8 s elapsed</strong>. <a href="../canonical-case.md">Check the exact scenario</a> or <a href="../quickstart.md">reproduce it in Python</a>.</li>
</ol>
<p>The figures are deterministic results of declared synthetic inputs, <strong>not</strong> facility calibration, certified uptime, or permission to control equipment. For the separate offline companion, open <a href="../index.html"><code>docs/index.html</code></a>, choose Module 1, change a slider and export the reported configuration.</p>
<!-- source-mapped-visuals:start -->

<details>
<summary>System topology and model boundaries</summary>

<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/assets/brand-uniformity/svg-2.5d/diagrams/datacenter-ups-topology.svg">Image source: Datacenter ups topology</a></p>
<p>Conceptual supply topology; no source-specific reliability calculation.</p>
<p>Motion is optional; the vector topology remains readable with reduced motion enabled.</p>
</details>

<!-- source-mapped-visuals:end -->

<h3 id="readme-optional-offline-companion-four-module-learning-path">Optional offline companion: four-module learning path</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Module</th>
<th>Investigation</th>
<th>Approximate time</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1. Build an electrical load ledger</td>
<td>Distinguish IT power from facility overhead and from stored energy.</td>
<td>12 min</td>
</tr>
<tr class="even">
<td>2. Scale the population while holding efficiency</td>
<td>Identify which outputs scale with server count and which are ratios.</td>
<td>15 min</td>
</tr>
<tr class="odd">
<td>3. Stress an ambient and efficiency assumption</td>
<td>Quantify a cooling-power sensitivity without inventing a reliability result.</td>
<td>15 min</td>
</tr>
<tr class="even">
<td>4. Connect the screen to continuity evidence</td>
<td>Prepare a bounded infrastructure comparison and choose the native follow-up study.</td>
<td>18 min</td>
</tr>
</tbody>
</table></div>
<p><strong>Who this is for:</strong> Datacenter engineers, infrastructure students, and researchers examining electrical continuity assumptions.</p>
<h4 id="readme-continue-into-the-implementation">Continue into the implementation</h4>
<ul>
<li><a href="#readme">README.md</a></li>
<li><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/pyproject.toml">pyproject.toml</a></li>
<li><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a></li>
<li><a href="../canonical-case.md">docs/canonical-case.md</a></li>
<li><a href="../quickstart.md">docs/quickstart.md</a></li>
<li><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a></li>
<li><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/curriculum.ts">apps/web/src/curriculum.ts</a></li>
</ul>
<h4 id="readme-explore-or-run-the-source">Explore or run the source</h4>
<p>Python 3.12+ for the dependency-free native core; the existing React/Vite workspace has its own lockfile and optional API/study dependencies.</p>
<pre class="bash"><code>python -m pip install .
python -m datacenter_twin simulate --preset generator_failure
python -m unittest discover -s tests -v</code></pre>
<p>These commands come from the audited source revision. Runtime requirements and the project's own validation limits are documented below; the standalone browser lab does not execute these commands.</p>
<p>The detailed project guide below remains the source for installation, supported features, licences, and scientific limits. This presentation change does not alter the Python model, browser calculations, numerical tolerances, or Engineering HOLD.</p>
<details>
<summary>Project documentation, installation, attribution, and existing validation</summary>

<h2 id="readme-datacenter-twin-lab">Datacenter Twin Lab</h2>
<p><em>A reproducible synthetic continuity laboratory for datacenter power systems.</em></p>
<h3 id="readme-start-with-one-battery-question">Start with one battery question</h3>
<p><a href="https://khanlab.co.technology/learn/">Read the 24 course lessons</a> · <a href="https://khanlab.co.technology/evidence/">Reference results and sources</a> · <a href="https://khanlab.co.technology/about/">About the author</a></p>
<p><strong>How long can a 1 MW IT load ride through a utility outage on 100 kWh of stored battery energy?</strong></p>
<p>In the five-minute walkthrough, predict the battery's ride-through, deliberately run the scenario, then explain the result from its energy ledger. The example uses <code>100 kWh × 0.90</code> battery-discharge efficiency <code>× 0.95</code> distribution efficiency = <strong>85.5 kWh delivered to IT</strong>. At <strong>1,000 kW</strong>, that is <strong>307.8 seconds from the outage</strong>, which starts at <strong>300 s elapsed</strong>. Battery depletion is therefore recorded at <strong>607.8 s elapsed</strong>. Charging is disabled and the generator is failed.</p>
<p><a href="https://khanlab.co.technology/"><strong>Open the five-minute guided experiment →</strong></a> · <a href="https://khanlab.co.technology/">Challenge yourself with 50 kWh</a> · <a href="../canonical-case.md">Read the exact inputs and equations</a></p>
<p>Halving the opening reserve to <strong>50 kWh</strong> gives <strong>42.75 kWh</strong> delivered to IT: <strong>153.9 s from the outage</strong> and depletion at <strong>453.9 s elapsed</strong>. Ride-through is a duration counted from the 300 s outage boundary; depletion is an elapsed event timestamp.</p>
<blockquote>
<p>This is a teaching and research tool for datacenter engineers learning electrical continuity. It is a narrow, synthetic, uncalibrated model—not a production reliability analysis. Detailed model boundaries and validation status are below.</p>
</blockquote>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v2.0.1"><span>Image: v2.0.1</span></a> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/workflows/tests.yml"><span>Image: CI on main</span></a> <a href="https://ko-fi.com/N7V826XG89"><span>Image: Support me on Ko-fi</span></a></p>
<p><strong>v2.0.0 — Infrastructure Engineering</strong> adds twelve manuscript-derived lessons, 36 assessments, separate educational models and twelve original SVG scenes to the existing guide, twelve continuity lessons, eighteen presets, reports, EMT and five dynamics studies. <a href="../releases/v2.0.0-publication-decision.md">Publication decision and attribution</a>; engineering HOLD remains. The CI badge follows <code>main</code>; check the exact released commit's results before relying on them. See <a href="../engineering/release-readiness.md">release readiness</a>.</p>
<h3 id="readme-the-three-steps">The three steps</h3>
<p>The pictures below are screenshots of the actual guided interface. Their numbered captions name the corresponding action in the walkthrough.</p>
<p><a href="../images/guide-predict.png"><img src="../images/guide-predict.png" alt="Screenshot 01: predict an outage-relative ride-through and inspect the before, outage, and recovery setup"></a></p>
<p><strong>01 · Predict.</strong> Choose the 100 kWh starting example or 50 kWh challenge. Enter seconds from the outage at 300 s—not an elapsed timestamp. No result is shown until you choose <strong>Run 1 MW scenario</strong>.</p>
<p><a href="../images/guide-result.png"><img src="../images/guide-result.png" alt="Screenshot 02: compare predicted and calculated ride-through, elapsed depletion time, and the energy ledger"></a></p>
<p><strong>02 · Run.</strong> The result reports ride-through separately from depletion time, shows the equation, and breaks out requested, served, and unserved IT energy during the outage window.</p>
<p><a href="../images/guide-evidence.png"><img src="../images/guide-evidence.png" alt="Screenshot 03: inspect the completed run&#x27;s source references, assumptions, hash, and reproducible output"></a></p>
<p><strong>03 · Explain.</strong> Export the complete JSON run, inspect its inputs and hash, or optionally request a Python comparison. Report and reserve-sensitivity tools are available after the completed result.</p>
<p><a href="https://khanlab.co.technology/?mode=evidence#demo">Watch the captioned 60-second tour in the evidence hub →</a> · <a href="../examples/proof-demo.md">Tour transcript and reproduction notes</a></p>
<h3 id="readme-continue-with-another-part-of-the-lab">Continue with another part of the lab</h3>
<ul>
<li><a href="https://khanlab.co.technology/?mode=advanced">Open the advanced energy workspace</a> to inspect the full topology, replay events, change bounded assumptions, and export runs.</li>
<li><a href="https://khanlab.co.technology/?preset=ai_cluster_utility_loss">Open the existing 50 MW outage case</a>. It is a synthetic aggregate electrical case, not a GPU-throughput or grid-adequacy model.</li>
<li><a href="https://khanlab.co.technology/?lesson=power-energy">Start the 24-lesson course</a>, or read its <a href="../tutorials/power-systems-course.md">course notes</a>.</li>
<li>Visit the <a href="https://khanlab.co.technology/?mode=evidence">evidence hub</a> for source records and reproducibility material.</li>
<li>Browse the <a href="../tutorials/index.md">tutorials</a>, <a href="../scenarios/index.md">scenario catalog</a>, <a href="../scenarios/glossary.md">unit-aware glossary</a>, and <a href="../scenarios/contribution-ideas.md">contribution ideas</a>.</li>
</ul>
<p>The current source includes 18 named scenarios, four illustrative facility profiles, 24 lessons, and on-demand reports and sensitivity tools. Ratings, demand, event timing, rates, and efficiencies are explicit synthetic inputs. <a href="#roadmap">The roadmap</a> separates capabilities in the release from work still planned or conditional.</p>
<h3 id="readme-explore-faster-electrical-dynamics">Explore faster electrical dynamics</h3>
<p>Go beyond the outage timeline with the <a href="https://khanlab.co.technology/?mode=emt">DC-link EMT lesson</a>: configure an ideal RLC circuit, replay its voltage sag, inspect signed current and compare JavaScript with Python.</p>
<p>The <a href="https://khanlab.co.technology/?study=load-step">power-dynamics studio</a> adds five configurable Python studies: converter load steps, oscillation modes, a synthetic load spectrum, phase-model versus QSS response, and a modified nine-bus network. Color-coded diagrams, plots and JSON/CSV exports connect every result to its applied inputs. Its scientific runtime loads only when requested.</p>
<p><a href="../studies/emt.md">Read the EMT equations</a> · <a href="../studies/power-dynamics.md">Study catalog and reproduction commands</a>. These additions are available on the current website and source; historical v1.0.0 assets remain unchanged.</p>
<h3 id="readme-reproduce-the-canonical-case">Reproduce the canonical case</h3>
<p>The guide follows lesson 3's exact scenario recipe: it starts from the reference-site inputs, then assigns lesson ID/name and source metadata, disables charging, and sets the initial reserve to <code>100</code> or <code>50</code> kWh. The <a href="../canonical-case.md">canonical case</a> records those inputs and derives the results independently. A direct <code>generator_failure</code> preset run happens to produce the same 100 kWh numeric event time because the battery starts full, but its scenario ID, metadata, charging limit, input hash, and run ID are different.</p>
<h4 id="readme-reproduce-the-release-evidence-packet">Reproduce the release evidence packet</h4>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v2.0.1"><strong>v2.0.1</strong></a> was published on 2026-10-26, packaging the later odd-record spectrum correction and clean dashboard staging. Its <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/evidence/index-v2.0.1.json">separate evidence index</a>, <a href="../releases/v2.0.1.md">patch receipt</a> and hash-pinned <a href="../quickstart.md">quickstart</a> identify the checked source and artifacts. The original release recipe below remains historical and unchanged.</p>
<p>The historical v2.0.0 <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/evidence/index-v2.0.0.json">release evidence index</a> links the canonical scenario/run JSON, reports, manifest, and receipt. To regenerate and verify the packet from the tagged release source:</p>
<pre class="sh"><code>git clone https://github.com/mohammadrezwankhan/datacenter-twin-lab.git
cd datacenter-twin-lab
git checkout v2.0.0
python scripts/build_evidence.py --output outputs/evidence --revision &quot;$(git rev-parse HEAD)&quot;
python scripts/build_evidence.py --verify outputs/evidence</code></pre>
<p>The script requires a fresh output directory under <code>outputs/</code> and prints the manifest digest. For an inspectable checked-in result, use the <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/evidence/index-v2.0.0.json">tracked evidence index</a> and <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/evidence/v2.0.0/receipt.md">receipt</a>. The checked-in packet has no self-referential commit hash; the release's external evidence manifest records the exact build revision. The <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/evidence/index-v1.0.0.json">v1.0.0 packet</a> remains historical and unchanged.</p>
<h4 id="readme-also-run-the-original-cli-preset">Also run the original CLI preset</h4>
<p>If you want the separate base-preset example, these commands run it directly:</p>
<pre class="sh"><code>python -m datacenter_twin simulate --preset generator_failure
python -m datacenter_twin simulate --preset generator_failure --format html --output outputs/failure.html
python -m datacenter_twin sweep --preset generator_failure --parameter battery_initial_kwh --values 0 50 100 --format markdown</code></pre>
<p>Choose a new output path if it already exists, or explicitly add <code>--force</code>. The preset allows charging; at 50 kWh it gives <strong>478.2675 s elapsed</strong>, rather than the guided lesson's <strong>453.9 s elapsed</strong> with charging disabled. The <a href="../engineering/sensitivity.md">sensitivity guide</a> explains the distinction.</p>
<p>The <a href="../quickstart.md#run-with-uv">quickstart</a> installs the published v2.0.1 GitHub wheel with a pinned SHA-256, using uv or Python/pip. It includes the CLI, local dashboard, 24 course lessons, eighteen presets and research evidence, so no Git or Node setup is needed for that route. The distribution is now named <code>datacenter-twin</code>; use a fresh environment when switching from the historical <code>datacenter-twin-lab</code> wheels because both provide the same module and CLI. PyPI publication remains pending. A Python 3.12+ source checkout remains available for development and running the full tests. Earlier release assets retain their original contents.</p>
<h3 id="readme-checks-and-evidence">Checks and evidence</h3>
<p>The workflow is configured to test each push to <code>main</code> and each pull request. Its matrix targets Python <strong>3.12 and 3.14 on Windows and Linux</strong>; the Playwright Chromium browser journeys run on <strong>Ubuntu with Python 3.12</strong>. These are per-commit checks, not a blanket claim that every commit or this release has passed. Read the <a href="../engineering/release-readiness.md">release scope page</a>, <a href="../evidence.md">evidence packet instructions</a>, and <a href="../engineering/benchmark-method.md">benchmark method</a> for what is measured and how to reproduce it.</p>
<p>The project uses deterministic quantities, unit-labelled outputs, explicit unknowns, stable input hashes, event logs, and energy ledgers. CI and local reproductions establish software behavior for these synthetic fixtures; they do not establish engineering performance or physical accuracy.</p>
<p>For local verification, start with the <a href="#contributing-before-opening-a-pull-request">contributor setup</a>: create an isolated Python environment, install the locked API and frontend dependencies, build the dashboard, and run the core tests and CLI smoke check.</p>
<p>Then follow <a href="../engineering/browser-demo.md#rebuild-and-verify">Rebuild and verify</a> for the browser demo. That workflow installs the scientific dependencies, fetches the hash-checked runtime wheels <strong>before</strong> preparing the browser assets, runs the engine comparisons, and installs Chromium before the browser journeys. Run both workflows from the repository root and keep <code>TWIN_PYTHON</code> set to the same environment throughout.</p>
<p>Browser and wheel verification details are in the <a href="../quickstart.md">quickstart</a>. The <a href="../engineering/adding-a-scenario.md">adding-a-scenario guide</a> describes how to propose a small, independently checkable case. No test, benchmark run, automated audit, or maintainer-produced evidence packet counts as an independent external review.</p>
<h3 id="readme-support-and-project-references">Support and project references</h3>
<p>Start with <a href="#contributing">contribution guidance</a>, <a href="../scenarios/contribution-ideas.md">beginner contribution ideas</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/SUPPORT.md">support</a>, or the <a href="#roadmap">roadmap</a>. Participants follow the <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CODE_OF_CONDUCT.md">Code of Conduct</a>. Use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/discussions">GitHub Discussions</a> to share a reproducible result or review.</p>
<p>If you find this project useful, you can support continued open development on <a href="https://ko-fi.com/N7V826XG89">Ko-fi</a>:</p>
<p><a href="https://ko-fi.com/N7V826XG89"><span>Image: Support me on Ko-fi</span></a></p>
<p>For a task-based comparison with OpenDC and PyPSA, see <a href="../choosing-a-simulator.md">Choosing a simulator</a>.</p>
<h3 id="readme-assumptions-and-limits">Assumptions and limits</h3>
<p>This is a deterministic, local-first teaching simulator for one aggregate IT load. The current model covers synthetic utility and generator availability, finite stored energy, conversion losses, distribution-path limits, shared-domain events, deterministic recovery, replay, and exact energy accounting. The 50 MW example scales electrical demand and battery energy; it does not predict GPU throughput, grid adequacy, equipment selection, or measured site behavior.</p>
<p>The model does not establish facility calibration, protection coordination, AC transients, cooling behavior, workload queues or throughput, generator ramp/cooldown/fuel dynamics, transfer and switching transients, impedance-based load sharing, harmonics, short-circuit or arc-flash studies, reliability probabilities, Tier or service-level claims, certification, physical controls, or physical safety. No facility measurements or validation dataset were used.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>You can use it to</th>
<th>Model boundary</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Compare synthetic utility, generator, battery, and path failures</td>
<td>Assumed ratings and efficiencies; no facility calibration</td>
</tr>
<tr class="even">
<td>Reproduce event times, energy ledgers, and sensitivity reports</td>
<td>Electrical continuity only; no AC transients, protection, cooling, or workload prediction</td>
</tr>
<tr class="odd">
<td>Learn, inspect, and share a calculation locally</td>
<td>No physical controls, certified uptime, or facility safety assessment</td>
</tr>
</tbody>
</table></div>
<p>The 1 MW reference fixture uses 1,000 kW IT demand, 1,800 s duration, 0.95 distribution efficiency, 100 kWh initial and maximum battery energy, 0.90 discharge efficiency, a 30 s generator start delay, 700 kW path capacities, and a fictional USD 0.10/kWh tariff. The 50 MW case scales demand and battery energy to 50,000 kW and 5,000 kWh while preserving those ratios. These are synthetic inputs, not selected-equipment ratings, live prices, a benchmark, a certification, legal-compliance evidence, or real-site calibration.</p>
<p>Schema-1 PUE and energy planning is separate from schema-2 electrical topology; neither model silently infers the other. Unknown costs and unavailable quantities remain explicit. The dated NVIDIA/model/AWS/Azure/OCI identifiers and one dated Azure East US retail meter are source-backed assumptions, not live feeds, account quotes, capacity allocations, or performance equivalence. Germany, Virginia, and India references are screening pointers, not complete jurisdiction packs or legal advice; India screening must consider the CEA's listed 2026 amendment.</p>
<p>The browser demo has no shared simulation backend or client analytics; its optional Python comparison loads on request. The API binds to loopback. No account, GPU, cloud resource, physical control, shared deployment, database, login, tenant isolation, persistent audit, FAT/SAT, or facility telemetry is introduced. Cooling, workload throughput, calibrated alarms, live telemetry, and predictive models remain planned or unvalidated. A 5,000-star aspiration has no validated timeline and is not evidence of model accuracy or adoption.</p>
<p>Local and CI checks cover the core/API suite, frontend format/type/build, installed-wheel verification, local dashboard journeys, browser/Python journeys, and browser/native equality for synthetic presets. Reference-case timing measures software execution on one local machine; it does not establish scale targets or physical accuracy. These checks are not an independent external review or formal security audit. See <a href="../validation/review-protocol.md">the external review protocol</a> for the requested independent reconstruction.</p>
<p>The public source tree excludes private manuals, planning references, and private repository history. Do not add private manuals, extracted private text, credentials, customer traces, or licensed standards text.</p>
<p>Original code and synthetic fixtures use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/LICENSE">Apache-2.0</a>. See <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/provenance/manifest.json">synthetic provenance</a>, and <a href="../third-party/README.md">browser runtime licenses</a>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/SOURCE-MANIFEST.json">SOURCE-MANIFEST.json</a> identifies the original v0.2.0a0 snapshot, not later versions. <a href="#citation">Citation metadata</a> accompanies the project; cite the exact release or commit used.</p>
<p>Earlier alpha and candidate assets remain historical and unchanged. Version 2.0.0 is the owner-selected product milestone; planning schema 1, electrical schema 2 and historical releases are preserved. Independent external reproduction remains outstanding; no facility validation, award or outside endorsement is claimed.</p>
</details>

<h3 id="readme-reference-handbook--source-review-of-19-november-2026">Reference handbook — source review of 19 November 2026</h3>
<p>The <a href="#docs-index">documentation index</a> and <a href="#top">readable reference handbook</a> connect the existing tutorials to implementation, equations, interfaces, worked examples, verification evidence, maintenance and recovery. The reviewed source is <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/tree/d8dc3773830a397409a7a9c00a6ffed33c46fb4b"><code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code></a>; the software citation remains version <strong>2.0.1</strong>. This documentation addition does not announce a new software release.</p>
<p>Start with <a href="#docs-developer-setup-and-reproducibility">setup and reproducibility</a>, <a href="#docs-developer-worked-examples-and-labs">worked labs</a>, or the <a href="#docs-math-and-physics-equations-and-derivations">equation derivations</a>. The <a href="#docs-maintainer-verification-evidence-ledger">dated verification ledger</a> separates executed local checks, historical exact-source CI, unexecuted browser/build checks and pending integration. The <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">twelve-month plan</a> is a set of proposals with acceptance criteria, not a release commitment.</p>
<p>The offline companion, aggregate continuity engine, infrastructure screens, EMT circuit and power-dynamics studies retain their separate assumptions. In particular, a zero internal energy residual, a passing software comparison or an Engineering HOLD decision is not a facility measurement or independent engineering approval.</p>
<p class="chapter-source">Canonical file: <code>README.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="contributing"><h2 id="contributing-contributing">Contributing</h2>
<p>Datacenter Twin Lab helps datacenter engineers learn power continuity through deterministic, synthetic aggregate-load scenarios. Contributions should make a first run easier to follow, a result easier to inspect, or a bounded behavior easier to reproduce and review.</p>
<h3 id="contributing-good-first-contributions">Good first contributions</h3>
<p>You can help without deriving a new electrical edge case:</p>
<ul>
<li>Fix unclear wording, a broken link, a misleading label, or a step that no longer matches the browser journey.</li>
<li>Follow the <a href="../quickstart.md">first-run quickstart</a>, then report one confusing step with the page, control, expected wording, and observed wording.</li>
<li>Check keyboard navigation, focus order, contrast, readable units, and event-table labels in the browser demo; record the browser and a reproducible observation.</li>
<li>Make a small implementation change with a focused test and explain the user-visible result.</li>
<li>Improve a scenario page, glossary entry, diagram, or first-run instruction without changing model semantics.</li>
<li>Correct a dated primary-source citation while preserving the source date, identifier, and uncertainty.</li>
</ul>
<p>Browse the <a href="../scenarios/index.md">scenario catalog</a>, <a href="../scenarios/contribution-ideas.md">beginner contribution ideas</a>, and <a href="../tutorials/power-systems-course.md">course notes</a> before opening a feature proposal. Keep a proposed change to one bounded subsystem and explain the user outcome in the issue or pull request.</p>
<p>Numerical review is welcome when you can state the independent equation, units, and expected result. It is an optional deeper path for numerical bugs and new scenario behavior; a text, link, keyboard, or readability contribution can use the focused checks below.</p>
<h3 id="contributing-before-opening-a-pull-request">Before opening a pull request</h3>
<p>For a documentation-only change, check relative links, code blocks, Mermaid fences, and caveat wording. Follow the first-run browser route when the copy describes a control. A wording or link correction can use the <a href="https://khanlab.co.technology/">hosted course</a>; it does not require installing Python or Node. Do not include generated output files, private manuals, licensed standards text, credentials, customer traces, or internal planning/history.</p>
<p>For Python or dashboard changes, start from a checkout of your fork with <strong>Python 3.12 or later</strong>, <strong>Node 24</strong>, and npm available. Run the following commands from the repository root, where <code>pyproject.toml</code> lives. The environment's Python is called directly, so no activation script is needed.</p>
<p>Windows / PowerShell:</p>
<pre class="powershell"><code>python -m venv .venv
.\.venv\Scripts\python.exe -m pip install -r requirements-api.lock
$env:TWIN_PYTHON = (Resolve-Path .\.venv\Scripts\python.exe).Path
npm.cmd --prefix apps/web ci --ignore-scripts
npm.cmd --prefix apps/web run build
.\.venv\Scripts\python.exe -m unittest discover -s tests -v
.\.venv\Scripts\python.exe -m datacenter_twin simulate --preset generator_failure --format markdown</code></pre>
<p>macOS / Linux:</p>
<pre class="sh"><code>python3 -m venv .venv
.venv/bin/python -m pip install -r requirements-api.lock
export TWIN_PYTHON=&quot;$PWD/.venv/bin/python&quot;
npm --prefix apps/web ci --ignore-scripts
npm --prefix apps/web run build
.venv/bin/python -m unittest discover -s tests -v
.venv/bin/python -m datacenter_twin simulate --preset generator_failure --format markdown</code></pre>
<p><code>requirements-api.lock</code> installs the API and HTTP test dependencies used by CI; the numerical core itself uses only the Python standard library. When updating an API dependency, follow the <a href="../engineering/dependency-validation.md#refreshing-the-api-dependency-lock">selective API-lock refresh and validation workflow</a>. <code>npm ci</code> installs the locked frontend tools before the type check and dashboard build. Use the environment's Python for later CLI runs and tests. <code>TWIN_PYTHON</code> also selects it for browser test helpers and the <a href="../engineering/build-file-reader.md">native build-asset reader</a>. The final command is a first-run smoke check using an existing synthetic case.</p>
<p>For browser calculation or interaction changes, continue with the <a href="../engineering/browser-demo.md">browser development and parity checks</a>. That workflow prepares the synthetic fixtures before the engine checks and exercises the browser results against Python; keep <code>TWIN_PYTHON</code> set to the environment above.</p>
<p>For a numerical or scenario change, also run the affected preset and record the command, input hash, expected values, observed values, units, and whether the result is synthetic. A changed snapshot alone is not an independent derivation. Keep unknown costs and unavailable values explicit.</p>
<p>On local Windows sessions without symlink creation privileges, three native-reader fixture cases report explicit skips. The remaining reader checks still run; GitHub Actions requires these symlink cases and fails if the capability is missing. See the <a href="../engineering/build-file-reader.md#regression-proof">native-reader regression proof</a>.</p>
<h3 id="contributing-model-and-scope-rules">Model and scope rules</h3>
<p>The current model covers one synthetic aggregate IT load, topology, finite stored energy, generator delay/failure, conversion losses, path limits, shared-domain events, and deterministic replay. The browser AI-cluster teaching case scales the synthetic demand to 50,000 kW and initial battery energy to 5,000 kWh while preserving the fixture ratios. It does not establish facility calibration, protection coordination, AC transients, cooling behavior, workload throughput, certification, uptime, grid adequacy, GPU performance, or physical safety. Do not add physical-control instructions or imply that a test is an equipment validation.</p>
<p>New calculations need explicit units, deterministic behavior or a documented source of nondeterminism, provenance for third-party data, and at least one independently stated expected result. Keep schema-1 planning/PUE inputs separate from schema-2 electrical topology; neither model may silently infer the other.</p>
<h3 id="contributing-pull-requests">Pull requests</h3>
<p>Use the pull-request template. Describe the user-visible result, files changed, checks run, assumptions, and any open limitation. Small focused changes are easier to verify. Preserve third-party notices and Apache-2.0 licensing terms.</p>
<p>For confidential security concerns, follow <a href="#security">SECURITY.md</a>. Do not put credentials, private source material, or customer data in a public issue or pull request. For normal questions and reproducibility help, use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/discussions">GitHub Discussions</a> or open a focused issue.</p>
<h3 id="contributing-assumptions-and-limits">Assumptions and limits</h3>
<p>The synthetic 1 MW fixture uses 1,000 kW IT demand, 1,800 s duration, 0.95 distribution efficiency, 100 kWh initial and maximum battery energy, 0.90 discharge efficiency, 700 kW path capacities, a 30 s generator start delay, and a fictional USD 0.10/kWh tariff. The 50 MW AI-cluster teaching case uses 50,000 kW and 5,000 kWh with the same ratios. These values are assumptions, not selected equipment ratings, live prices, a benchmark, a certification, legal-compliance evidence, or a real-site calibration.</p>
<p>The model excludes cooling transients, workload queues and throughput, battery aging, temperature, generator ramp/cooldown/fuel dynamics, transfer and switching transients, AC load flow, impedance-based load sharing, protection coordination, harmonics, short-circuit and arc-flash studies, reliability probabilities, Tier claims, service-level claims, physical controls, and facility safety assessment. Unknown costs, unavailable quantities, and missing data must remain explicit.</p>
<p>The browser demo has no shared simulation backend or client analytics. The API binds to loopback. No shared service, database, login, tenant isolation, persistent audit, facility telemetry, FAT/SAT, independent external review, formal security audit, or calibration dataset is supplied by this release. The browser's exact JavaScript default and optional on-demand Python verification are software behaviors to be checked by the current release evidence; neither establishes physical accuracy. Review the <a href="../validation/reproducibility-capsule.md">reproducibility capsule</a> and <a href="../validation/review-protocol.md">review protocol</a> before making a numerical claim.</p>
<p>The public source tree excludes private manuals, planning references and the private repository history. Original code and synthetic fixtures use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/LICENSE">Apache-2.0</a>; preserve <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a> and the <a href="../third-party/README.md">browser runtime licenses</a>.</p>
<h3 id="contributing-maintaining-the-reference-package">Maintaining the reference package</h3>
<p>Use <a href="#docs-index">the documentation index</a> to find the canonical guide before adding another explanation. The new reference chapters cross-link the existing contracts and tutorials; they do not replace their release history. Follow the <a href="#docs-maintainer-docs-maintenance-runbook">documentation maintenance runbook</a> for changed equations, interface contracts, rendered HTML and evidence dates.</p>
<p>Before dependency installation, run the repository's offline gate:</p>
<pre class="sh"><code>python scripts/check_dependency_versions.py --lock-only api test-api studies</code></pre>
<p>After installing the corresponding locks, run the installed-version check with the same Python interpreter. A passing lock check only compares declared files; it does not prove that an environment contains those versions. Keep source-test results, candidate documentation validation, PR checks, merge identity and deployment identity separate. See <a href="#docs-developer-setup-and-reproducibility">setup</a> and <a href="#docs-maintainer-ci-cd-and-release-playbook">the CI playbook</a>.</p>
<p>For a source claim, cite an immutable commit and useful line range. For a numerical claim, include the model family, inputs, units, sign convention, expected arithmetic, observed result and tolerance. Preserve the distinction between the charging-enabled CLI preset and the charging-disabled guided lesson. A changed draft is not a completed run; a decorative scene is not measured telemetry. Keep uncertainty, explicit <code>null</code> values and Engineering HOLD visible.</p>
<p>The documentation author checks links, source preservation, the declared CFF schema and handbook regeneration. A separate reviewer evaluates the frozen candidate and its complete diff. Neither author checks nor agent review satisfy the project's existing goal of independent external scientific reproduction.</p>
<p class="chapter-source">Canonical file: <code>CONTRIBUTING.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="changelog"><h2 id="changelog-changelog">Changelog</h2>
<h3 id="changelog-unreleased--source-metadata-and-responsive-quality-guards-2026-11-09">Unreleased — Source metadata and responsive quality guards (2026-11-09)</h3>
<ul>
<li>Correct fallback local-dashboard JSON-LD to describe 24 lessons (12 continuity and 12 Infrastructure Engineering) and the current 2.0.1 engine, rather than 12 lessons and 1.0.0.</li>
<li>Remove unsupported ATS/generator-synchronization and threshold claims from legacy fallback structured data; retain the bounded DC-equivalent R-L-C and synthetic continuity descriptions.</li>
<li>Clarify the flagship 24-lesson course versus the independent four-module offline dashboard in the repository landing documentation.</li>
<li>Extend the existing Playwright viewport gate to 1024 × 768, 768 × 1024, 390 × 844 and 360 × 800, retaining previously covered device profiles.</li>
<li>Preserve the numerical core, fixtures, API security policy, historical releases and Engineering HOLD without changes.</li>
</ul>
<h3 id="changelog-201--numerical-and-packaging-maintenance">2.0.1 — Numerical and packaging maintenance</h3>
<ul>
<li>Package the existing odd-length one-sided spectrum correction, including the saved 30 Hz / 0.05 pu case and scalar-DFT regression.</li>
<li>Include current native-dashboard files only; verify the complete wheel inventory and file hashes before installation.</li>
<li>Retain the short-path Windows installation guidance, 24 lessons, EMT and five dynamics studies, eighteen presets and existing public contracts.</li>
<li>Add a separate 2.0.1 evidence packet. Versioned run IDs change; unchanged canonical numerical fields and scenario input hashes remain equal. Historical assets and evidence remain untouched.</li>
<li>Keep versioned source/archive navigation separate from the published-releases list and audit the current evidence packet.</li>
</ul>
<p>Published <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v2.0.1">v2.0.1</a> on 2026-10-26 from <code>513ddc7150027f5e274a8d50d5edcd3c31167a5e</code>. See <a href="../releases/v2.0.1.md">maintenance release scope and receipt</a>. Historical assets remain unchanged.</p>
<h3 id="changelog-200--infrastructure-engineering">2.0.0 — Infrastructure Engineering</h3>
<ul>
<li>Extend the course to 24 lessons with the twelve supplied infrastructure adaptations, 36 assessments, chapter/page attribution and twelve no-JavaScript reading notes.</li>
<li>Add distinct lazy SVG scenes, accessible narrative controls, static tables and a separately labelled thermal-time preview.</li>
<li>Add typed educational models with applied-input snapshots, units, assumptions, model/content versions and canonical hashes. Generator capacity and fuel use separate screens; failed source claims and the engineering HOLD remain visible.</li>
<li>Preserve the twelve original lessons, eighteen presets, four facility profiles, EMT studio, five power-dynamics studies, existing reports and worksheets. Planning schema 1, electrical schema 2, canonical scenario inputs and arithmetic remain unchanged.</li>
<li>Advance current package metadata and add a separate 2.0.0 continuity evidence packet; historical releases and evidence are retained.</li>
</ul>
<p>The owner approved educational publication and attribution. These bounded screens do not certify equipment, an installation or design release. See the <a href="../releases/v2.0.0-publication-decision.md">publication decision</a> and <a href="../engineering/release-readiness.md">release scope</a>.</p>
<h3 id="changelog-100--the-complete-power-continuity-teaching-lab">1.0.0 — the complete power-continuity teaching lab</h3>
<ul>
<li>Package the guided 1 MW experiment, twelve interactive lessons, eighteen presets, visual demand editor, scenario imports, reports, comparisons and printable worksheets as a full teaching-software release.</li>
<li>Add twelve searchable lesson notes, a course index and an author/evidence page with no-JavaScript worked answers, accessible layouts, canonical URLs, structured data, social previews and a sitemap.</li>
<li>Support the same static browser bundle at a domain root and a repository subpath, including optional Python verification and evidence links.</li>
<li>Preserve numerical algorithms and preset inputs from 0.4.0rc3. Version-derived run identifiers advance; input hashes and calculated values remain unchanged.</li>
<li>Publish a new versioned evidence packet, installable wheel, source archive and tested static browser bundle with checksums. Earlier candidates and their measurements remain historical and unchanged.</li>
</ul>
<p>The owner selected v1.0.0 for the bounded teaching application. Independent external reproduction remains outstanding; software release status does not establish facility calibration, operational safety, certified uptime or external endorsement. See <a href="../engineering/release-readiness.md">release scope and compatibility</a>.</p>
<h3 id="changelog-040rc3--save-teach-and-compare-experiments">0.4.0rc3 — save, teach and compare experiments</h3>
<ul>
<li>Reopen electrical scenario JSON and browser/CLI run exports with an assumption preview and current-engine recalculation. Invalid or cancelled inputs preserve the completed experiment.</li>
<li>Export standalone worksheets for all twelve lessons, preserving the submitted prediction, completed inputs, worked answer, graph and reproduction record on separate printed pages.</li>
<li>Compose explicit demand schedules with the visual editor, exact decimal fields, keyboard sliders and requested-energy preview; retain the original failures and recovery events.</li>
<li>Include the three 375 kWh timing cases, original vector figure and standard-library reproduction script in the source archive.</li>
<li>Preserve meaningful prediction-feedback signs and display precision. Package these source improvements in the downloadable wheel and browser archive.</li>
<li>Advance version-derived run identifiers and regenerate the canonical evidence packet. Numerical algorithms and the eighteen preset inputs are unchanged; earlier candidate/alpha assets and benchmark observations remain intact.</li>
</ul>
<p>This is a candidate for reproducible teaching and review, not a stable release, independent validation or facility reliability claim.</p>
<h3 id="changelog-040rc2--windows-evidence-installation-fix">0.4.0rc2 — Windows evidence installation fix</h3>
<ul>
<li>Include the correction for serving bundled reports from deeply nested Windows installations. No operating-system settings change; requests outside the dashboard directory remain rejected.</li>
<li>Update the installation entry points to the new candidate wheel with its SHA-256 and retain the earlier candidate's shorter-path workaround.</li>
<li>Regenerate the three canonical evidence cases for the new version. Numerical algorithms, inputs and results are unchanged; engine version and deterministic run identifiers advance to <code>0.4.0rc2</code>.</li>
</ul>
<p>Earlier candidate and alpha tags, assets, evidence and measurement records remain unchanged. This candidate does not establish independent external reproduction or stable maturity.</p>
<h3 id="changelog-040rc1--a-result-you-can-reproduce">0.4.0rc1 — a result you can reproduce</h3>
<p>This release candidate brings the current browser experience and its proof material into one versioned artifact. It is a candidate for external reproduction, not a claim of independent review or facility reliability.</p>
<ul>
<li>Start with a guided 1 MW experiment: predict ride-through, run the charging-disabled 100/50 kWh cases, and explain depletion with an equation and event states.</li>
<li>Keep the full facility simulator in advanced mode and the twelve themed lessons in the course.</li>
<li>Inspect three canonical outputs, independently reconstructed energy ledgers, content hashes and a reviewer worksheet in one evidence packet.</li>
<li>Compare reserve, generator delay and distribution capacity while preserving the completed run and its assumptions.</li>
<li>Use a captioned demonstration, keyboard navigation, explicit source-control names and automated accessibility checks.</li>
<li>Reproduce environment-specific engine timing and browser entry measurements using the included tools. Timings are observations, not equipment response claims.</li>
</ul>
<p>The numerical continuity and planning algorithms are unchanged. The guided inputs disable charging, as lesson 3 already does; the original <code>generator_failure</code> preset continues to allow charging. Versioned output identifiers change with the software version. Earlier alpha tags and release assets remain available as historical artifacts.</p>
<p>See <a href="../evidence.md">research evidence</a>, <a href="../canonical-case.md">the canonical case</a>, and <a href="../engineering/release-readiness.md">release readiness</a> for the scope and reproduction route.</p>
<h3 id="changelog-030a0--browser-python-and-reproducible-reports">0.3.0a0 — browser Python and reproducible reports</h3>
<p>Published 9 September 2026. Added the static Python browser demo, bounded sensitivity sweeps, Markdown/HTML reports and a reproducibility capsule. Later source changes added the JavaScript first-result path, course and facility workspace; those later changes were not retroactively added to this tag.</p>
<h3 id="changelog-020a0--synthetic-continuity-alpha">0.2.0a0 — synthetic continuity alpha</h3>
<p>Published 8 September 2026. Initial clean public companion with the deterministic continuity engine, synthetic scenarios, local API and dashboard.</p>
<h3 id="changelog-unreleased-documentation-review--2026-11-19">Unreleased documentation review — 2026-11-19</h3>
<p>Added a source-linked reference package for developer setup/interfaces/labs, implemented equations and units, verification scope, maintenance, owner recovery and a proposed twelve-month roadmap. Added a generated static reference handbook and a narrow link from the existing offline companion. The source reviewed is <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>.</p>
<p>The existing release history, software version 2.0.1, citation, security policy, licenses, application/scientific implementations, fixtures, tests, dependencies and workflows are preserved. Local source checks and their limitations are recorded in <a href="#docs-maintainer-verification-evidence-ledger">the verification ledger</a>; later candidate CI, merge and publication require separate receipts. No new tag, package release or deployment is announced by this entry.</p>
<p class="chapter-source">Canonical file: <code>CHANGELOG.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="citation"><h2 id="citation-citation-metadata">Citation metadata</h2>
<p>Existing CFF, preserved verbatim:</p>
<pre class="yaml"><code>cff-version: 1.2.0
message: &quot;If you use this synthetic research software, cite this repository and the exact commit or release used.&quot;
type: software
title: &quot;Datacenter Twin Lab&quot;
authors:
  - family-names: Khan
    given-names: Mohammad Rezwan
version: 2.0.1
date-released: 2026-10-26
repository-code: &quot;https://github.com/mohammadrezwankhan/datacenter-twin-lab&quot;
license: Apache-2.0
abstract: &gt;-
  Synthetic electrical-continuity and energy-planning research software with
  a deterministic Python engine, local API, dashboard and bounded educational
  Infrastructure Engineering screens. Not calibrated to
  a real facility. Third-party references retain their separate rights notices.
keywords:
  - data center
  - electrical continuity
  - synthetic simulation
  - energy planning
  - Python</code></pre>
<p class="chapter-source">Canonical file: <code>CITATION.cff</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="security"><h2 id="security-security">Security</h2>
<p>The CLI reads local JSON and writes local JSON. Its optional <code>serve</code> command runs a stateless API and bundled dashboard, bound by the CLI to <code>127.0.0.1</code> only. The calculation core has no network access, cloud connector, credential requirement, database or physical-actuation route. Inputs must be regular files of at most 4 MiB; the API applies the same size limit to streamed request bodies. Malformed encoding, duplicate fields and excessive nesting produce input errors.</p>
<p>Outputs preserve existing files unless <code>--force</code> is supplied. Direct paths, symbolic links and hard links to the input are protected; symbolic-link output paths are rejected. A complete temporary result is flushed before publication. Normal creation uses an atomic hard link and fails if another writer has claimed the destination; forced replacement uses <code>os.replace</code>. Unsupported filesystems return an error instead of falling back to truncating writes. This is local file protection, not a guarantee against a privileged attacker changing parent directories or power loss on every filesystem.</p>
<p>The API validates loopback Host headers, limits CORS to the documented local Vite origins, serves a same-origin content policy and disables API caching. Two continuity requests execute concurrently, and additional requests wait. These are local application boundaries; they do not supply user authentication, multi-tenant isolation or abuse-resistant scheduling. Calculation POSTs do not persist data. The catalogue is bundled, and the backend does not fetch user URLs or provider services. Browser evidence links navigate only when selected by the user.</p>
<p>Shared deployments, authentication, authorization, persistence, tenant isolation and telemetry ingestion remain outside this version. Importing the app into a differently bound ASGI server changes its trust boundary; do not expose that configuration without designing and testing those controls. No physical equipment interface is present. See <a href="../contracts/local-api.md">local API</a> for the supported routes and input envelope.</p>
<p>Report a suspected vulnerability privately to the repository owner through an available private GitHub channel. Avoid including secrets or exploitable customer details in an issue. No security certification or penetration-test claim is made.</p>
<p class="chapter-source">Canonical file: <code>SECURITY.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="roadmap"><h2 id="roadmap-roadmap">Roadmap</h2>
<h3 id="roadmap-published-maintenance-release-v201">Published maintenance release: v2.0.1</h3>
<p>The <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v2.0.1">v2.0.1 maintenance release</a> was published on <strong>26 October 2026</strong>. Its <a href="../releases/v2.0.1.md">scope and publication receipt</a> record the checked numerical and packaging fixes. It adds no new model or public schema and preserves the original v2.0.0 release assets and historical milestone.</p>
<h3 id="roadmap-published-milestone-v200--infrastructure-engineering">Published milestone: v2.0.0 — Infrastructure Engineering</h3>
<p>Version <strong>2.0.0</strong> extends the teaching application with twelve Infrastructure Engineering lessons alongside twelve continuity lessons, one EMT lesson and five power-dynamics studies. The current <a href="https://khanlab.co.technology/learn/">Learn catalog</a> contains these <strong>30 learning items</strong>; eighteen advanced facility presets are a separate catalog. It does not claim production reliability analysis, site validation, or independent review. Infrastructure content retains its source labels and <strong>Engineering HOLD</strong>. Review the supported release scope in <a href="../engineering/release-readiness.md">release readiness</a> and the <a href="../releases/v2.0.0-publication-decision.md">educational publication decision</a>.</p>
<h3 id="roadmap-available-in-the-current-source-and-browser-demo">Available in the current source and browser demo</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Capability</th>
<th>What is available</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Five-minute guided start</td>
<td>Default first-visit route: predict, explicitly run, and explain a 1 MW / 100 kWh synthetic case. Compare the charging-disabled 50 kWh challenge.</td>
</tr>
<tr class="even">
<td>Scenario catalog</td>
<td>Eighteen named cases, including five reference cases and facility-profile outage, demand-step, and extended-reserve cases for 50 MW, 200 MW, 30 MW, and 5 MW aggregate IT loads. All inputs are synthetic.</td>
</tr>
<tr class="odd">
<td>Advanced energy workspace</td>
<td>Inspect an interactive isometric electrical scene, run and replay events, edit bounded assumptions, and export the completed result.</td>
</tr>
<tr class="even">
<td>Twelve continuity lessons</td>
<td>Four course chapters with predictions, challenge values, selectable scenes, event replay, worked answers, and result exports.</td>
</tr>
<tr class="odd">
<td>Twelve infrastructure lessons</td>
<td>Bounded educational screens, original diagrams, 36 assessments and separate <code>infrastructure-screen-1</code> results. Source statement, Editorial derivation, Illustrative assumption and Unresolved labels remain visible.</td>
</tr>
<tr class="even">
<td>EMT and power dynamics</td>
<td>One DC-link RLC lesson and five separate converter/network studies. Their model assumptions and reproduction routes are distinct from the aggregate continuity engine.</td>
</tr>
<tr class="odd">
<td>Deterministic calculation</td>
<td>Standard-library Python engine and exact JavaScript browser engine, with a Python comparison available on request. Full-result checks cover values, assumptions, and hashes.</td>
</tr>
<tr class="even">
<td>Reports and sensitivity</td>
<td>Export JSON, Markdown, and HTML; compare bounded reserve, efficiency, demand, and delay cases. Unknown values remain explicit.</td>
</tr>
<tr class="odd">
<td>Evidence and contribution material</td>
<td>Reproducibility packet, independent-review protocol, source register, tutorials, notebook, scenario guidance, and contribution ideas.</td>
</tr>
<tr class="even">
<td>Local use</td>
<td>CLI and loopback dashboard. The browser demo runs its first result locally and has no shared simulation backend or client analytics.</td>
</tr>
</tbody>
</table></div>
<p>Open the <a href="https://khanlab.co.technology/">guided experiment</a>, the <a href="https://khanlab.co.technology/?mode=advanced">advanced workspace</a>, the <a href="https://khanlab.co.technology/?preset=ai_cluster_utility_loss">50 MW outage case</a>, or the <a href="https://khanlab.co.technology/learn/">course and study catalog</a>. The <a href="https://khanlab.co.technology/?mode=evidence">evidence hub</a> and <a href="../tutorials/index.md">tutorial index</a> provide the supporting material. The <a href="../quickstart.md#run-with-uv">Python quickstart</a> pins the published v2.0.1 wheel with its SHA-256 checksum. The current website and <code>main</code> can include later maintenance; the tagged release assets remain unchanged.</p>
<p>Current source and the browser demo also <a href="../engineering/energy-scenario-workspace.md#reopen-a-saved-experiment">reopen scenario JSON and electrical run exports</a>: validate inputs, preview changed assumptions, calculate a fresh result and compare it with Python. This workflow was included in <code>1.0.0</code> and is retained in <code>2.0.0</code>; earlier release assets remain unchanged.</p>
<p>The twelve continuity lessons also <a href="../tutorials/power-systems-course.md#print-a-lesson-worksheet">export a printable worksheet</a> with a submitted prediction, completed inputs, worked calculation, graph and reproducibility record. The standalone HTML keeps the prediction and answer on separate printed pages. The <code>2.0.0</code> release retains this legacy worksheet workflow; infrastructure screens use their separate report format.</p>
<p>The advanced workspace also includes a <a href="../engineering/energy-scenario-workspace.md#compose-a-demand-timeline">visual demand timeline</a>: add, select, move and remove explicit load steps, preview requested energy, then run the schedule through the existing engine. Failures and recovery events are preserved. The <code>2.0.0</code> release retains the editor and the equal-energy timing tutorial; historical release assets remain unchanged.</p>
<h3 id="roadmap-next-product-decisions">Next product decisions</h3>
<p>Use reproducible first-run problems and learner feedback to prioritize the next capability. The guide, course, timeline editor and exports are available for evaluation; their delivery does not establish teaching effectiveness or independent use. Prioritize further changes using concrete reproduction or usability feedback.</p>
<h3 id="roadmap-release-evidence-and-external-review">Release evidence and external review</h3>
<p>The v2.0.0 software milestone retains the guide, continuity course, eighteen presets, reports, scenario imports and visual demand editor, and adds Infrastructure Engineering while preserving the later EMT/dynamics models. Release artifacts must pass the exact-source Python, browser, installed-package and hash checks described in <a href="../engineering/release-readiness.md">release readiness</a>. The v1.0.0 milestone and historical candidate assets remain unchanged.</p>
<p>Independent external reproduction remains an open evidence goal. Use the existing <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/discussions/5">review discussion</a> and <a href="../validation/review-protocol.md">protocol</a>, preserve reviewer attribution and scope, and resolve any reproduced mismatch. Maintainer or agent QA cannot satisfy that goal. Software versioning does not imply facility validation.</p>
<p>Calibrated facility examples are conditional on data rights, measurement provenance, uncertainty, a named validation owner, and an agreed acceptance boundary. None is included today. A DOI or archive citation is conditional on a stable artifact, approved deposit metadata, and an authorized archive account; no DOI or archive endorsement is available to cite now.</p>
<h3 id="roadmap-deferred-boundaries">Deferred boundaries</h3>
<p>The existing isometric workspace and course scenes are teaching views of completed synthetic calculations. No broader 3D scene system or operational controller is promised. Live telemetry, shared multi-user service, cooling/workload prediction, calibrated alarms, protection studies, physical controls, and reliability or certification claims need separate contracts, evidence, security, and acceptance decisions; they are outside this release.</p>
<p>The loopback API remains local. There is no shared deployment, database, login, tenant isolation, persistent audit, facility telemetry, FAT/SAT, or real-time control. Do not use synthetic results as equipment selection, grid-adequacy, facility-safety, legal-compliance, uptime, or service-level evidence.</p>
<p>Outside adoption and repeat demo use remain unknown without voluntary, sourced reports. A 5,000-star aspiration has no validated timeline and is not evidence of accuracy, award readiness, or adoption. Maintainer delivery and CI do not count as outside review or endorsement.</p>
<p>Original code and synthetic fixtures use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/LICENSE">Apache-2.0</a>; see <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a> and <a href="../third-party/README.md">browser runtime licenses</a>.</p>
<h3 id="roadmap-rolling-plan-19-november-2026-to-18-november-2027">Rolling plan: 19 November 2026 to 18 November 2027</h3>
<p>This evidence-based plan supplements the preserved release history and current-capability sections above. It is grounded in source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code> and the <a href="#docs-maintainer-verification-evidence-ledger">dated verification ledger</a>. Every item below is <strong>PROPOSED</strong>: dates, roles, person-day effort and staffing availability are planning assumptions, not delivered features or release commitments. This documentation run implements none of the proposed application/model changes.</p>
<p>The twelve-calendar-month interval begins <strong>2026-11-19</strong> and ends <strong>2027-11-18</strong>. Now/Next/Later/Horizon use three-month windows; they are not mislabeled calendar quarters. Calendar overlap is: partial Q4 2026 (<strong>Nov 19–Dec 31</strong>), full Q1/Q2/Q3 2027, and partial Q4 2027 (<strong>Oct 1–Nov 18</strong>).</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Phase</th>
<th>Proposed window</th>
<th>Main outcome</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Now</td>
<td>2026-11-19–2027-02-18</td>
<td>Traceable documentation delivery, locked reproduction, interface decision and publisher recovery</td>
</tr>
<tr class="even">
<td>Next</td>
<td>2027-02-19–2027-05-18</td>
<td>Outside reproduction, explicit raw-input contract, observed learning journeys and discovery integrity</td>
</tr>
<tr class="odd">
<td>Later</td>
<td>2027-05-19–2027-08-18</td>
<td>Reproducible distribution, bounded dependency maintenance, successor rehearsal and domain review</td>
</tr>
<tr class="even">
<td>Horizon</td>
<td>2027-08-19–2027-11-18</td>
<td>Conditional measured-use/archive decisions and a new plan based on actual evidence</td>
</tr>
</tbody>
</table></div>
<h4 id="roadmap-critical-sequencing-and-shared-work">Critical sequencing and shared work</h4>
<p>DC-N02 supplies the clean-environment basis for DC-X01/X02/X03 and DC-L01/L02. DC-N04 precedes the independent recovery rehearsal DC-L03. External software reproduction and infrastructure review are separate evidence goals. Conditional model work DC-H03 follows the usability/domain/data decisions; it must not assume those decisions are positive. There is no confirmed runtime dependency on another repository. A portfolio coordinator may reuse review/tooling methods without inventing a cross-repository integration or copying unrelated findings into this public plan.</p>
<h4 id="roadmap-now--2026-11-19-to-2027-02-18">Now — 2026-11-19 to 2027-02-18</h4>
<h5 id="roadmap-dc-n01--close-the-documentation-delivery-evidence">DC-N01 — Close the documentation delivery evidence</h5>
<p><strong>Class:</strong> documentation. <strong>Priority:</strong> P0. <strong>Suggested owner:</strong> Documentation maintainer and authorized integration owner. <strong>Effort:</strong> 1–3 person-days. <strong>Confidence:</strong> high. <strong>Proposed checkpoint:</strong> 2026-11-30. <strong>Dependencies:</strong> none.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/AGENTS.md">AGENTS.md</a>.</p>
<p><strong>Outcome:</strong> Readers can identify exactly which documentation was reviewed and published.</p>
<p><strong>Proposed change:</strong> Independently review the frozen package, refresh effective PR policy/checks and bind any actual merge/Pages publication to its content.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>All 24 output dispositions and complete tree/interface accounting accepted by independent QA.</li>
<li>Current required checks/reviews resolve for the actual candidate; no guard bypass.</li>
<li>Record merged/deployed identities and distinctive handbook content, or retain a precise blocked/unverified outcome.</li>
</ul>
<p><strong>Verification:</strong> Independent frozen-candidate review; exact diff/tree; provider records and direct inspection of the existing published reference route.</p>
<p><strong>Risks / unresolved assumptions:</strong> Effective protection metadata may remain inaccessible. Custom-domain Direct Upload is distinct from the configured docs-copy route.</p>
<h5 id="roadmap-dc-n02--reproduce-the-locked-acceptance-environment">DC-N02 — Reproduce the locked acceptance environment</h5>
<p><strong>Class:</strong> maintenance. <strong>Priority:</strong> P0. <strong>Suggested owner:</strong> Test/toolchain maintainer. <strong>Effort:</strong> 2–4 person-days. <strong>Confidence:</strong> high. <strong>Proposed checkpoint:</strong> 2026-12-18. <strong>Dependencies:</strong> none.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/check_dependency_versions.py">scripts/check_dependency_versions.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-api.lock">requirements-api.lock</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-studies.lock">requirements-studies.lock</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package-lock.json">apps/web/package-lock.json</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>.</p>
<p><strong>Outcome:</strong> A clean environment can repeat the intended source checks without conflating optional skips with passes.</p>
<p><strong>Proposed change:</strong> Reconstruct declared Python/frontend dependencies and retain a source-bound environment receipt alongside full appropriate checks.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Offline and installed dependency checks pass against unchanged declarations.</li>
<li>Run the applicable Python/API/scientific, complete native, type/build and browser gates with original skipped/unavailable records retained.</li>
<li>Document actual OS/Python/Node/browser versions and source identity, including any capability-specific skips.</li>
</ul>
<p><strong>Verification:</strong> Clean checkout, exact lock install, original commands and raw provider/local logs with hashes.</p>
<p><strong>Risks / unresolved assumptions:</strong> Package/runtime downloads and browser capabilities must be available. Successful author runs on differing NumPy/SciPy versions do not meet this acceptance criterion.</p>
<h5 id="roadmap-dc-n03--resolve-the-release-gate-wrapper-inconsistency">DC-N03 — Resolve the release-gate wrapper inconsistency</h5>
<p><strong>Class:</strong> defect/contract decision. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> TypeScript contract maintainer and domain reviewer. <strong>Effort:</strong> 2–4 person-days. <strong>Confidence:</strong> high. <strong>Proposed checkpoint:</strong> 2027-01-22. <strong>Dependencies:</strong> none.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/InfrastructureCourse.tsx">apps/web/src/infrastructure/InfrastructureCourse.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/infrastructure.test.ts">apps/web/tests-engine/infrastructure.test.ts</a>.</p>
<p><strong>Outcome:</strong> Callers can clearly distinguish numeric lesson results from six-state review decisions.</p>
<p><strong>Proposed change:</strong> Choose a separate typed state-result envelope or an explicitly supported direct-only API; implement only the accepted contract in a separate source change.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>A valid six-state direct call remains teaching-screens-satisfied with certification=false.</li>
<li>A chosen wrapper contract handles valid state inputs or deliberately rejects them with documented interface typing.</li>
<li>All numeric lesson outputs/hashes remain stable; malformed, unknown and mixed state inputs have focused negative tests.</li>
</ul>
<p><strong>Verification:</strong> First preserve the observed failing wrapper case; then run focused interface tests and the existing infrastructure/native suite.</p>
<p><strong>Risks / unresolved assumptions:</strong> This is not a demonstrated failure of any current lesson. A broad union type could weaken numeric-input guards if adopted carelessly.</p>
<h5 id="roadmap-dc-n04--make-custom-domain-publishing-recoverable">DC-N04 — Make custom-domain publishing recoverable</h5>
<p><strong>Class:</strong> maintenance. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> Repository owner and publication maintainer. <strong>Effort:</strong> 2–5 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-02-12. <strong>Dependencies:</strong> none.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/vite.config.ts">apps/web/vite.config.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/site.config.json">apps/web/site.config.json</a>.</p>
<p><strong>Outcome:</strong> An authorized successor can identify and reproduce the real publisher without searching for an undocumented workstation script.</p>
<p><strong>Proposed change:</strong> Inventory the out-of-tree publisher/version and secure configuration, then decide which public-safe build/deployment instructions can be versioned.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Identify the actual authorized publisher artifact and exact version/hash.</li>
<li>Document public asset selection, build/source identity and Worker route dependencies.</li>
<li>Rehearse a dry build/artifact comparison without publishing or exposing credentials.</li>
</ul>
<p><strong>Verification:</strong> Owner-confirmed inventory plus an independently prepared build and byte-level artifact comparison.</p>
<p><strong>Risks / unresolved assumptions:</strong> External script/access may be unavailable. Do not replace hosting/DNS or infer credentials to satisfy the plan.</p>
<h4 id="roadmap-next--2027-02-19-to-2027-05-18">Next — 2027-02-19 to 2027-05-18</h4>
<h5 id="roadmap-dc-x01--obtain-a-scoped-outside-reproduction">DC-X01 — Obtain a scoped outside reproduction</h5>
<p><strong>Class:</strong> verification. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> Independent external reviewer with maintainer support. <strong>Effort:</strong> 3–8 person-days. <strong>Confidence:</strong> medium-low. <strong>Proposed checkpoint:</strong> 2027-03-31. <strong>Dependencies:</strong> DC-N02.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/review-protocol.md">docs/validation/review-protocol.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/reviewer-receipt-template.md">docs/validation/reviewer-receipt-template.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a>.</p>
<p><strong>Outcome:</strong> The project gains attributable evidence beyond its own maintainers and agents.</p>
<p><strong>Proposed change:</strong> Use the existing protocol for a fresh environment and selected canonical cases, preserving reviewer scope and disagreements.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Reviewer supplies actual environment, exact source and independent expected/observed values.</li>
<li>At least the 100/50 kWh charging-disabled cases and path-capacity case are reproduced or discrepancies are reported.</li>
<li>Publish only an authorized receipt; status remains not obtained until the real review is complete.</li>
</ul>
<p><strong>Verification:</strong> External signed/attributed report evaluated against the existing review protocol, with raw numerical evidence where permitted.</p>
<p><strong>Risks / unresolved assumptions:</strong> Reviewer availability and permission to publish are unknown. Software reproduction does not establish facility validity.</p>
<h5 id="roadmap-dc-x02--decide-the-raw-json-acceptance-contract">DC-X02 — Decide the raw JSON acceptance contract</h5>
<p><strong>Class:</strong> engineering improvement. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> API/native-engine maintainer. <strong>Effort:</strong> 2–5 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-04-16. <strong>Dependencies:</strong> DC-N02.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/ScenarioFiles.tsx">apps/web/src/ScenarioFiles.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/worker-envelope.ts">apps/web/src/worker-envelope.ts</a>.</p>
<p><strong>Outcome:</strong> Users get explicit and testable behavior for ambiguous or oversized imported JSON.</p>
<p><strong>Proposed change:</strong> Decide whether duplicate-key handling should be aligned across raw entry paths and document file-read versus request-body limits.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>A decision lists each Python, worker and file-import boundary and intended duplicate-key/size behavior.</li>
<li>If behavior changes, focused positive/negative cases prove it without weakening exact field/number validation.</li>
<li>Existing valid 18-preset and bounded edge-case native/Python results stay unchanged.</li>
</ul>
<p><strong>Verification:</strong> Source-located contract decision plus byte-level raw JSON fixtures, native/Python comparisons and targeted import journeys.</p>
<p><strong>Risks / unresolved assumptions:</strong> A parser replacement can change numeric normalization or add unjustified dependencies. The current difference is documented; no universal parity claim is assumed.</p>
<h5 id="roadmap-dc-x03--verify-the-completed-result-learning-journeys">DC-X03 — Verify the completed-result learning journeys</h5>
<p><strong>Class:</strong> engineering improvement. <strong>Priority:</strong> P2. <strong>Suggested owner:</strong> Frontend maintainer and accessibility reviewer. <strong>Effort:</strong> 3–7 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-04-30. <strong>Dependencies:</strong> DC-N02.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/GuidedStart.tsx">apps/web/src/GuidedStart.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/ScenarioFiles.tsx">apps/web/src/ScenarioFiles.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/RunTools.tsx">apps/web/src/RunTools.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/Study.tsx">apps/web/src/emt/Study.tsx</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/research/Studio.tsx">apps/web/src/research/Studio.tsx</a>.</p>
<p><strong>Outcome:</strong> Learners can distinguish their draft/prediction from the calculation they export.</p>
<p><strong>Proposed change:</strong> Collect bounded, authorized usability observations and run keyboard/reflow journeys across guide, import, reports, EMT and research.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Record browser/version/viewport for at least desktop and narrow-screen journeys.</li>
<li>Verify explicit run, dirty draft, stale response, cancellation, export context and keyboard focus in the selected flows.</li>
<li>Any reproduced defect gets a focused test and a separate scoped fix; no invented adoption or learning-effectiveness claim.</li>
</ul>
<p><strong>Verification:</strong> Existing Playwright journeys plus a named manual interaction protocol and evidence captures.</p>
<p><strong>Risks / unresolved assumptions:</strong> Volunteer observations and device coverage may be limited. Session review progress is not durable learner tracking; no analytics system is implied.</p>
<h5 id="roadmap-dc-x04--protect-discovery-summaries-as-the-catalog-grows">DC-X04 — Protect discovery summaries as the catalog grows</h5>
<p><strong>Class:</strong> documentation. <strong>Priority:</strong> P2. <strong>Suggested owner:</strong> Documentation/discovery maintainer. <strong>Effort:</strong> 1–3 person-days. <strong>Confidence:</strong> high. <strong>Proposed checkpoint:</strong> 2027-05-14. <strong>Dependencies:</strong> none.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/seo.ts">apps/web/seo.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/learn-manifest.ts">apps/web/learn-manifest.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/learn-discovery.ts">apps/web/learn-discovery.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/seo-delivery.test.ts">apps/web/tests-engine/seo-delivery.test.ts</a>.</p>
<p><strong>Outcome:</strong> Search/discovery material remains complete enough to find the real lessons while retaining their limits.</p>
<p><strong>Proposed change:</strong> Evaluate the deliberate 60 KiB llms-full summary shortcut with actual catalog size and preserve source links/HOLD.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Every declared learning item has a valid reading/runtime mapping.</li>
<li>The byte budget is measured and engineering HOLD remains in infrastructure summaries.</li>
<li>Retain full prose at canonical routes; alter summary selection only if a measured failure requires it.</li>
</ul>
<p><strong>Verification:</strong> Locked build, source-hash manifest checks, complete SEO delivery tests and measured output bytes.</p>
<p><strong>Risks / unresolved assumptions:</strong> Budget pressure may grow with future content. The summary is not represented as the full source manuscript.</p>
<h4 id="roadmap-later--2027-05-19-to-2027-08-18">Later — 2027-05-19 to 2027-08-18</h4>
<h5 id="roadmap-dc-l01--rehearse-a-source-bound-distribution-capsule">DC-L01 — Rehearse a source-bound distribution capsule</h5>
<p><strong>Class:</strong> maintenance. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> Packaging and verification maintainer. <strong>Effort:</strong> 3–6 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-06-18. <strong>Dependencies:</strong> DC-N02, DC-X01.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_distribution.py">scripts/verify_distribution.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/engineering/release-readiness.md">docs/engineering/release-readiness.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/publish-pypi.yml">.github/workflows/publish-pypi.yml</a>.</p>
<p><strong>Outcome:</strong> A successor can inspect a built distribution and its calculation evidence without relying on a moving branch.</p>
<p><strong>Proposed change:</strong> Prepare a reproducible wheel/evidence capsule from a deliberately selected source, without modifying historical assets or publishing a release automatically.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Wheel metadata, included dashboard requirement where applicable and distribution verifier all agree.</li>
<li>Retain source, wheel SHA-256 and fresh packet digest; reproduce the installed CLI path.</li>
<li>Any actual later publication uses separately authorized existing release controls.</li>
</ul>
<p><strong>Verification:</strong> Clean package build/install, verify_distribution, exact-source CI and fresh evidence reproduction.</p>
<p><strong>Risks / unresolved assumptions:</strong> Packaging/build dependencies and platform differences can affect artifacts. A capsule is not a new release until a real release decision occurs.</p>
<h5 id="roadmap-dc-l02--exercise-one-bounded-dependency-refresh">DC-L02 — Exercise one bounded dependency refresh</h5>
<p><strong>Class:</strong> maintenance. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> Toolchain and scientific maintainers. <strong>Effort:</strong> 4–8 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-07-16. <strong>Dependencies:</strong> DC-N02.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/pyproject.toml">pyproject.toml</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-studies.lock">requirements-studies.lock</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py">scripts/fetch_study_runtime.py</a>.</p>
<p><strong>Outcome:</strong> Dependency maintenance preserves numerical and browser contracts instead of relying on import success alone.</p>
<p><strong>Proposed change:</strong> Select a justified update, revise relevant manifests/locks together and test the declared platform/scientific/browser matrix.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Offline and installed-version checks agree after the selected update.</li>
<li>Numerical residual/refinement, raw contract, native/browser, packaging and security gates retain their documented meaning.</li>
<li>Scientific wheel identity and internal typing/import compatibility are verified; no tolerance is relaxed to hide a regression.</li>
</ul>
<p><strong>Verification:</strong> Before/after source-bound CI and numerical comparison receipts, plus exact lock diff review.</p>
<p><strong>Risks / unresolved assumptions:</strong> Updated solver/toolchain behavior may reveal real incompatibilities. This plan does not prescribe an unverified future version.</p>
<h5 id="roadmap-dc-l03--run-an-owner-handoff-recovery-rehearsal">DC-L03 — Run an owner-handoff recovery rehearsal</h5>
<p><strong>Class:</strong> maintenance. <strong>Priority:</strong> P1. <strong>Suggested owner:</strong> Successor maintainer with owner oversight. <strong>Effort:</strong> 2–5 person-days. <strong>Confidence:</strong> medium. <strong>Proposed checkpoint:</strong> 2027-08-06. <strong>Dependencies:</strong> DC-N04, DC-L01.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/AGENTS.md">AGENTS.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/engineering/browser-demo.md">docs/engineering/browser-demo.md</a>.</p>
<p><strong>Outcome:</strong> Recovery depends on inspectable artifacts and explicit authority rather than one workstation.</p>
<p><strong>Proposed change:</strong> Have a different authorized maintainer follow the recovery runbook through source, local app, evidence, docs and publisher dry-build stages.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>The successor records exact starting source, environment and missing capabilities.</li>
<li>Rebuild and verify the handbook/evidence without rewriting old packets.</li>
<li>Record any inaccessible policy/publisher boundary accurately; no credentials are copied into public materials.</li>
</ul>
<p><strong>Verification:</strong> Independent rehearsal receipt and artifact comparison; any live publication remains a separately authorized step.</p>
<p><strong>Risks / unresolved assumptions:</strong> Account or environment ownership can require owner intervention. A dry rehearsal does not prove a live deployment occurred.</p>
<h5 id="roadmap-dc-l04--review-infrastructure-derivations-and-labels-externally">DC-L04 — Review infrastructure derivations and labels externally</h5>
<p><strong>Class:</strong> verification. <strong>Priority:</strong> P2. <strong>Suggested owner:</strong> Independent domain reviewer and content maintainer. <strong>Effort:</strong> 5–12 person-days. <strong>Confidence:</strong> medium-low. <strong>Proposed checkpoint:</strong> 2027-08-18. <strong>Dependencies:</strong> DC-X01.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/infrastructure/golden-cases.json">data/infrastructure/golden-cases.json</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/releases/v2.0.0-publication-decision.md">docs/releases/v2.0.0-publication-decision.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>.</p>
<p><strong>Outcome:</strong> The teaching material gains an attributable review of equation boundaries, unit conversions and source labels.</p>
<p><strong>Proposed change:</strong> Review the eleven lesson model families and selected edge cases while keeping rights and Engineering HOLD explicit.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Each reviewed family identifies implemented equation, units, assumption/source label and a hand-checkable case.</li>
<li>Resolve or retain discrepancies with source locators and reviewed limits.</li>
<li>The report does not lift Engineering HOLD, grant new rights or claim equipment validation by implication.</li>
</ul>
<p><strong>Verification:</strong> Attributable domain review, independent arithmetic and comparison with existing 24-case/222-value verifier.</p>
<p><strong>Risks / unresolved assumptions:</strong> Reviewer expertise and licensed source access are not assumed. A scalar review is narrower than full facility engineering.</p>
<h4 id="roadmap-horizon--2027-08-19-to-2027-11-18">Horizon — 2027-08-19 to 2027-11-18</h4>
<h5 id="roadmap-dc-h01--decide-whether-a-measured-use-study-is-feasible">DC-H01 — Decide whether a measured-use study is feasible</h5>
<p><strong>Class:</strong> exploratory research. <strong>Priority:</strong> P3. <strong>Suggested owner:</strong> Data-rights owner and validation lead. <strong>Effort:</strong> 6–15 person-days. <strong>Confidence:</strong> low. <strong>Proposed checkpoint:</strong> 2027-09-30. <strong>Dependencies:</strong> DC-X01, DC-L04.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/review-protocol.md">docs/validation/review-protocol.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>.</p>
<p><strong>Outcome:</strong> Any future measured-use effort begins with a valid evidence contract.</p>
<p><strong>Proposed change:</strong> Evaluate available authorized data/originals, unit bases, uncertainty and an agreed use boundary before proposing calibration or domain expansion.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Explicit go/no-go record identifies data permission, provenance, units/bases and validation ownership.</li>
<li>A proposed uncertainty/error budget and held-out comparison protocol are reviewable.</li>
<li>If inputs remain unavailable, retain the no-go and current synthetic/adapted limits; do not manufacture a trace.</li>
</ul>
<p><strong>Verification:</strong> Rights/provenance review and an independently reviewed validation design, not a fabricated model-accuracy metric.</p>
<p><strong>Risks / unresolved assumptions:</strong> Original MATLAB and measured GPU trace are currently absent. Permission, representative data and validation effort may be unavailable.</p>
<h5 id="roadmap-dc-h02--evaluate-an-archival-citation-deposit">DC-H02 — Evaluate an archival citation deposit</h5>
<p><strong>Class:</strong> documentation. <strong>Priority:</strong> P3. <strong>Suggested owner:</strong> Repository owner and release maintainer. <strong>Effort:</strong> 2–5 person-days. <strong>Confidence:</strong> medium-low. <strong>Proposed checkpoint:</strong> 2027-10-15. <strong>Dependencies:</strong> DC-L01.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CITATION.cff">CITATION.cff</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/engineering/release-readiness.md">docs/engineering/release-readiness.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>.</p>
<p><strong>Outcome:</strong> A stable artifact could receive a verifiable archival citation if an authorized route exists.</p>
<p><strong>Proposed change:</strong> Review artifact identity, metadata and account authority; decide whether a deposit is justified.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Verify the actual artifact/version, author metadata, rights and authorized archive account.</li>
<li>If a deposit occurs under separate authorization, record the real returned identifier and resolvable record.</li>
<li>Otherwise keep CFF without an invented DOI and record the decision.</li>
</ul>
<p><strong>Verification:</strong> Archive provider record plus artifact checksum/metadata reconciliation; no speculative identifier.</p>
<p><strong>Risks / unresolved assumptions:</strong> Archive access/permission and a suitable stable artifact are conditional. A repository version number is not an archive endorsement.</p>
<h5 id="roadmap-dc-h03--select-one-evidence-supported-model-improvement">DC-H03 — Select one evidence-supported model improvement</h5>
<p><strong>Class:</strong> exploratory research. <strong>Priority:</strong> P3. <strong>Suggested owner:</strong> Scientific maintainer with independent reviewer. <strong>Effort:</strong> 8–20 person-days. <strong>Confidence:</strong> low. <strong>Proposed checkpoint:</strong> 2027-10-29. <strong>Dependencies:</strong> DC-X03, DC-L04, DC-H01.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/__init__.py">datacenter_twin/research/<strong>init</strong>.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research.py">tests/test_research.py</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>.</p>
<p><strong>Outcome:</strong> Future model work addresses a demonstrated learning or numerical need.</p>
<p><strong>Proposed change:</strong> Choose at most one bounded extension or correction from reviewed findings; define equations, accepted domain and verification before implementation.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Decision cites a reproduced need rather than a popularity target.</li>
<li>Proposed change has explicit units, signs, initial/boundary conditions, failure behavior and independent acceptance cases.</li>
<li>No existing synthetic result is relabelled calibrated; a no-go is acceptable when evidence is insufficient.</li>
</ul>
<p><strong>Verification:</strong> Reviewed design and independent verification plan; any later implementation requires its own source/test review.</p>
<p><strong>Risks / unresolved assumptions:</strong> Feasibility depends on prior review/data decisions. Changing the scientific domain can invalidate existing evidence.</p>
<h5 id="roadmap-dc-h04--close-the-year-and-roll-the-evidence-plan-forward">DC-H04 — Close the year and roll the evidence plan forward</h5>
<p><strong>Class:</strong> documentation. <strong>Priority:</strong> P2. <strong>Suggested owner:</strong> Repository owner and documentation maintainer. <strong>Effort:</strong> 1–3 person-days. <strong>Confidence:</strong> high. <strong>Proposed checkpoint:</strong> 2027-11-18. <strong>Dependencies:</strong> DC-N01, DC-X01, DC-L03.</p>
<p><strong>Evidence:</strong> <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/ROADMAP.md">ROADMAP.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/review-protocol.md">docs/validation/review-protocol.md</a>; <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>.</p>
<p><strong>Outcome:</strong> The next plan begins from actual delivered/reviewed outcomes.</p>
<p><strong>Proposed change:</strong> Reconcile stable roadmap IDs with receipts, open limitations, publication identity and voluntary user feedback.</p>
<p><strong>Acceptance:</strong></p>
<ul>
<li>Every item is completed with evidence, explicitly deferred, blocked or rejected; no item silently disappears.</li>
<li>Record independent-review and recovery outcomes separately from code delivery and publication.</li>
<li>Publish the next rolling 12-calendar-month proposal with partial-quarter boundaries and no invented adoption/star timeline.</li>
</ul>
<p><strong>Verification:</strong> Owner review of the evidence/roadmap register and exact source/publication snapshots.</p>
<p><strong>Risks / unresolved assumptions:</strong> Some conditional items may remain no-go or blocked. Absence of analytics is not evidence of zero or positive adoption.</p>
<h4 id="roadmap-evidence-required-to-close-an-item">Evidence required to close an item</h4>
<p>Retain the stable ID, exact changed source/artifact, actual execution or review date, acceptance result and unresolved limits. A proposal becomes complete through its acceptance evidence, not by moving its calendar label. Preserve no-go, deferred and blocked outcomes. None of these milestones promises facility calibration, new hosting, a new release, a DOI, certification or a star/adoption target.</p>
<p class="chapter-source">Canonical file: <code>ROADMAP.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-developer-architecture"><h2 id="docs-developer-architecture-architecture-and-execution-boundaries">Architecture and execution boundaries</h2>
<p>This reference describes source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>, inspected on 19 November 2026. Datacenter Twin Lab is a local teaching and research system with several deliberately separate numerical models. Begin with the <a href="../engineering/electrical-continuity.md">existing electrical-continuity guide</a> for the aggregate model and <a href="#docs-math-and-physics-assumptions-and-limits">the model limits</a> before combining results.</p>
<h3 id="docs-developer-architecture-the-calculation-routes">The calculation routes</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Route</th>
<th>Input boundary</th>
<th>Calculation</th>
<th>Result and delivery</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Native planning</td>
<td>Schema 1 <code>Scenario</code>, ordered load segments and assumed PUE</td>
<td>Decimal arithmetic in <code>engine.py</code></td>
<td>Synthetic demand estimate, energy-only cost and capacity screen; no supply dispatch</td>
</tr>
<tr class="even">
<td>Native continuity</td>
<td>Schema 2 <code>SiteScenario</code>, validated assets, DAGs and ordered events</td>
<td>Exact <code>Fraction</code> network flow and event splitting in <code>continuity.py</code></td>
<td>Completed scenario, interval ledger, event log, warnings and reproducible input hash</td>
</tr>
<tr class="odd">
<td>Browser continuity</td>
<td>Validated JSON request to a fixed JavaScript worker dispatcher</td>
<td>The separate BigInt rational implementation under <code>js-engine/</code></td>
<td>Local result; optional Python/Pyodide comparison is requested separately</td>
</tr>
<tr class="even">
<td>Local API</td>
<td>JSON request to an app created by <code>create_app()</code></td>
<td>Native Python functions; a two-slot semaphore covers continuity, reports and sweeps</td>
<td>Stateless response; the CLI binds the ASGI server to <code>127.0.0.1</code></td>
</tr>
<tr class="odd">
<td>Infrastructure course</td>
<td>Numeric lesson inputs and source/evidence metadata</td>
<td>Bounded algebraic screens in <code>infrastructure/screens.ts</code></td>
<td>Frozen <code>infrastructure-screen-1</code> teaching result, units, hashes and explicit verification limits</td>
</tr>
<tr class="even">
<td>EMT lesson</td>
<td>Ten bounded circuit/configuration fields</td>
<td>Native TypeScript RK4; separate standard-library Python implementation</td>
<td>Ideal DC-link samples and energy ledger; explicit comparison and step refinement</td>
</tr>
<tr class="odd">
<td>Dynamics studio</td>
<td>One of five study IDs and bounded overrides</td>
<td>Separate Python scientific worker using the research package</td>
<td>Recomputed equilibria, modal/response data, solver diagnostics and JSON/CSV</td>
</tr>
<tr class="even">
<td>Four-module companion</td>
<td>Embedded <code>lesson-config.json</code>, selected kind <code>cooling</code></td>
<td>Closed-form JavaScript teaching proxy in <code>docs/index.html</code></td>
<td>241 synthetic samples and local configuration/CSV export; separate from the course and continuity model</td>
</tr>
</tbody>
</table></div>
<p>Implementation: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/api.py">datacenter_twin/api.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/engine.ts">apps/web/src/emt/engine.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/research/runtime-worker.ts">apps/web/src/research/runtime-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/index.html#L242-L346">docs/index.html:242–346</a>.</p>
<h3 id="docs-developer-architecture-how-a-continuity-result-is-formed">How a continuity result is formed</h3>
<ol type="1">
<li>Parse bounded input and reject missing/unknown fields, invalid domains and incompatible topology. Schema 1 and schema 2 are independent contracts.</li>
<li>Normalize the accepted scenario for deterministic JSON and SHA-256 identity. An engine version plus input digest identifies a run; a CLI export timestamp sits outside the deterministic result.</li>
<li>Apply same-time events in their declared order. Compute availability and generator readiness from the utility asset state. Build the residual network with node/path capacity limits and dispatch utility, generator and battery in that order.</li>
<li>End an interval at the earliest regular step, external event, generator-ready boundary, exact battery depletion/full boundary or simulation end. Accumulate exact energy terms before decimal serialization.</li>
<li>Return a completed run. Reports re-evaluate validated inputs; result exports, charts and replay consume completed results rather than advancing a physical controller.</li>
</ol>
<p>See <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L308-L364">datacenter_twin/continuity.py:308–364</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L522-L548">datacenter_twin/continuity.py:522–548</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/browser.py#L20-L35">datacenter_twin/browser.py:20–35</a> and <a href="#docs-math-and-physics-equations-and-derivations">the derivations</a>.</p>
<h3 id="docs-developer-architecture-browser-state-and-worker-ownership">Browser state and worker ownership</h3>
<p>The React application keeps draft inputs separate from completed runs. Editing a field marks the current result as stale for that draft; explicit calculation replaces the completed result. Imported scenario/run JSON is revalidated and recalculated rather than trusted as an authoritative result. The demand editor preserves availability events and their equal-time ordering. Course review progress is session state, not a durable learning record. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/App.tsx">apps/web/src/App.tsx</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/ScenarioFiles.tsx">apps/web/src/ScenarioFiles.tsx</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/demand-timeline.ts">apps/web/src/demand-timeline.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/visit-reviews.tsx">apps/web/src/visit-reviews.tsx</a>.</p>
<p>Worker request IDs correlate responses and a fixed envelope restricts fields and body size. A 90-second timeout terminates the shared worker and rejects pending requests. Aborting one request terminates the worker only when no requests remain. A queued worker operation is not evidence of browser parallel computation. Runtime download progress reports observed bytes; compressed or unknown totals are not fabricated percentages. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/worker-envelope.ts">apps/web/src/worker-envelope.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/worker-request.ts">apps/web/src/worker-request.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/runtime-progress.ts">apps/web/src/runtime-progress.ts</a>.</p>
<p>The ordinary JavaScript worker supports continuity/planning/report/catalog operations. EMT imports its own native module; Python <code>dispatch_json</code> additionally exposes <code>emt</code>. Research uses a separate <code>research</code> worker request and scientific archives. The local HTTP API has no EMT or research REST route. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/browser.py#L38-L69">datacenter_twin/browser.py:38–69</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/Study.tsx#L147-L275">apps/web/src/emt/Study.tsx:147–275</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/research/runtime-worker.ts">apps/web/src/research/runtime-worker.ts</a>.</p>
<h3 id="docs-developer-architecture-repository-map">Repository map</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Area</th>
<th>Responsibility</th>
<th>Change boundary</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>datacenter_twin/</code></td>
<td>Native contracts, models, reports, CLI and optional API</td>
<td>Application/scientific changes require their own focused tests and review</td>
</tr>
<tr class="even">
<td><code>datacenter_twin/research/</code></td>
<td>Adapted supplied equations and guarded study wrappers</td>
<td>Preserve provenance and distinguish missing original MATLAB/measurement inputs</td>
</tr>
<tr class="odd">
<td><code>apps/web/src/</code></td>
<td>Course state, worker adapters, native model mirrors, charts and teaching scenes</td>
<td>Preserve result/draft boundaries and Python comparison contracts</td>
</tr>
<tr class="even">
<td><code>apps/web/</code> build modules</td>
<td>Static lesson discovery, metadata, security headers and local evidence staging</td>
<td>Root/subpath URLs, source hashes and public-asset allowlists matter</td>
</tr>
<tr class="odd">
<td><code>data/</code></td>
<td>Synthetic fixtures, catalog assumptions and historical evidence</td>
<td>Dates and unknowns remain explicit; historical packets stay immutable</td>
</tr>
<tr class="even">
<td><code>docs/</code></td>
<td>Existing contracts/tutorials, offline companion and this reference package</td>
<td>Static documentation is copied by the existing Pages pipeline</td>
</tr>
<tr class="odd">
<td><code>assets/engineering-hero/</code></td>
<td>Original decorative presentation plus separately licensed vendor files</td>
<td>Animation is not model evidence or a physical result</td>
</tr>
<tr class="even">
<td><code>scripts/</code>, <code>tests/</code>, <code>.github/</code></td>
<td>Reproduction, build, platform and security checks</td>
<td>Preserve check names, tolerances, supported matrix and deployment guards</td>
</tr>
</tbody>
</table></div>
<h3 id="docs-developer-architecture-publication-is-a-separate-system">Publication is a separate system</h3>
<p>The Vite application writes a local dashboard bundle or a static demo. The existing <code>tests.yml</code> pipeline builds legacy Pages entry points and then copies <code>docs/</code> over the output, preserving the offline companion. This handbook is a committed static document under that copied tree. The custom-domain course uses a documented Cloudflare Direct Upload route with an external publisher script; merging repository docs does not by itself establish a custom-domain deployment. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/vite.config.ts#L113-L151">apps/web/vite.config.ts:113–151</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_pages_redirect.py">scripts/build_pages_redirect.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml#L200-L219">.github/workflows/tests.yml:200–219</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>. Follow <a href="#docs-maintainer-ci-cd-and-release-playbook">the release playbook</a> to verify the actual deployed artifact and distinctive new content.</p>
<p class="chapter-source">Canonical file: <code>docs/developer/ARCHITECTURE.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-developer-setup-and-reproducibility"><h2 id="docs-developer-setup-and-reproducibility-setup-and-reproducibility">Setup and reproducibility</h2>
<p>Use a new checkout and isolated environment. The commands below are rooted at the directory containing <code>pyproject.toml</code>. For the published wheel and its recorded SHA-256, retain the existing <a href="../quickstart.md">quickstart</a>; the source procedure here reproduces the inspected commit, not an unspecified moving branch.</p>
<pre class="sh"><code>git clone https://github.com/mohammadrezwankhan/datacenter-twin-lab.git
cd datacenter-twin-lab
git checkout d8dc3773830a397409a7a9c00a6ffed33c46fb4b
git rev-parse HEAD
python3 -m venv .venv
.venv/bin/python -m datacenter_twin simulate --preset generator_failure</code></pre>
<p>The last command works from the source root without installing optional dependencies. Python <strong>3.12+</strong> is declared; current source CI targets 3.12 and 3.14 on Linux/Windows and includes a macOS native-reader check. These targets are not a claim that every possible interpreter/platform combination was executed locally. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/pyproject.toml">pyproject.toml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>.</p>
<h3 id="docs-developer-setup-and-reproducibility-dependency-free-core">Dependency-free core</h3>
<pre class="sh"><code>.venv/bin/python -m unittest discover -s tests -v
.venv/bin/python -m datacenter_twin run data/scenarios/baseline-1mw.json
.venv/bin/python -m datacenter_twin simulate --preset generator_failure --format markdown
.venv/bin/python -m datacenter_twin.emt --preset voltage-sag</code></pre>
<p>On 19 November 2026 the isolated standard-library run discovered <strong>306 tests</strong>, executed <strong>247 successfully</strong>, and explicitly skipped <strong>59</strong> requiring optional API/scientific packages. An <code>OK (skipped=59)</code> summary is not 306 executed passes. The <a href="#docs-maintainer-verification-evidence-ledger">verification ledger</a> records this run separately from later scientific checks. Use the test modules linked in that ledger for the precise scope.</p>
<h3 id="docs-developer-setup-and-reproducibility-locked-api-and-scientific-environment">Locked API and scientific environment</h3>
<p>Check the manifests before any dependency download, then install the corresponding locks and verify installed versions with the same interpreter:</p>
<pre class="sh"><code>.venv/bin/python scripts/check_dependency_versions.py --lock-only api test-api studies
.venv/bin/python -m pip install -r requirements-api.lock
.venv/bin/python -m pip install -r requirements-studies.lock
.venv/bin/python scripts/check_dependency_versions.py api test-api studies
export TWIN_PYTHON=&quot;$PWD/.venv/bin/python&quot;
.venv/bin/python -m unittest discover -s tests -v</code></pre>
<p>The offline check compares lock contents to declared extras. The installed check inspects distributions and fails on the first mismatch; do not silently replace exact pins with whichever versions are preinstalled. The audit environment failed this check at FastAPI <code>0.141.1</code> versus declared <code>0.162.2</code>. Its later NumPy/SciPy executions are supplementary observations, not a reproduction of the locked CI environment. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/check_dependency_versions.py">scripts/check_dependency_versions.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-api.lock">requirements-api.lock</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-studies.lock">requirements-studies.lock</a>.</p>
<p>Windows users can use <code>.\.venv\Scripts\python.exe</code> and the PowerShell <code>TWIN_PYTHON</code> assignment in <a href="#contributing-before-opening-a-pull-request">CONTRIBUTING.md</a>. Keep that interpreter selected for Node-to-Python comparisons and the native file reader. Do not change operating-system symlink policy to hide test skips; the existing guide explains the local Windows capability distinction. <a href="../engineering/build-file-reader.md">Native reader contract</a>.</p>
<h3 id="docs-developer-setup-and-reproducibility-local-dashboard-and-static-demo">Local dashboard and static demo</h3>
<p>The source uses a locked Node/React/Vite workspace. Node 24 is the contributor/CI route. Install and build from the repository root:</p>
<pre class="sh"><code>npm --prefix apps/web ci --ignore-scripts
npm --prefix apps/web run build
.venv/bin/python -m datacenter_twin serve --port 8000</code></pre>
<p>Open <code>http://127.0.0.1:8000/</code>. A source checkout without the dashboard bundle intentionally returns a 503 build instruction at <code>/</code>; the calculation API can still exist. <code>serve</code> fixes the host to loopback and validates the port. Importing <code>create_app()</code> into another ASGI invocation is a separate trust-boundary choice. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/cli.py">datacenter_twin/cli.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/api.py#L147-L161">datacenter_twin/api.py:147–161</a>.</p>
<p>For the full static browser workflow, first install the locked Python studies dependencies as above, then:</p>
<pre class="sh"><code>.venv/bin/python scripts/fetch_study_runtime.py
.venv/bin/python scripts/prepare_browser_demo.py
npm --prefix apps/web run test:engine
npm --prefix apps/web run build:demo
npm --prefix apps/web exec -- playwright install --with-deps chromium
npm --prefix apps/web run test:demo</code></pre>
<p><code>fetch_study_runtime.py</code> requires the locked local Pyodide package and verifies the two scientific wheels against its lock. <code>prepare_browser_demo.py</code> stages selected public assets and Python archives. Those steps are distinct from preparing only the two fixture JSON files needed by a native Node test subset. Full static builds and browser journeys were not executed in this authoring environment. The 18-file/132-test native subset did execute, with the two parse5-dependent build/SEO files excluded explicitly. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py#L88-L110">scripts/fetch_study_runtime.py:88–110</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/prepare_browser_demo.py">scripts/prepare_browser_demo.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/playwright.demo.config.ts">apps/web/playwright.demo.config.ts</a>.</p>
<p>The existing <a href="../engineering/browser-demo.md">browser development guide</a> covers root and repository-subpath mounts, installed dashboard checks and optional scientific downloads. Never treat a checked-in screenshot as a fresh browser test.</p>
<h3 id="docs-developer-setup-and-reproducibility-evidence-and-documentation-output">Evidence and documentation output</h3>
<p>Use a fresh directory below <code>outputs/</code>; existing release packets are historical inputs:</p>
<pre class="sh"><code>.venv/bin/python scripts/build_evidence.py --output outputs/my-reproduction --revision d8dc3773830a397409a7a9c00a6ffed33c46fb4b
.venv/bin/python scripts/build_evidence.py --verify outputs/my-reproduction</code></pre>
<p>The builder refuses an existing destination. Verification checks manifest bytes and current-engine numerical reproduction; it is not an independent external review. The audit's fresh packet contained 14 artifacts and passed both stages. See <a href="#docs-developer-worked-examples-and-labs">worked labs</a> and <a href="../validation/evidence-method.md">the evidence method</a>.</p>
<p>The pinned source checkout above predates this handbook. Run the following documentation commands from a checkout containing this documentation package, and record that checkout’s actual documentation revision separately from the scientific source pin.</p>
<p>The added handbook uses Python's standard library plus the <strong>Pandoc executable</strong> to produce static HTML/MathML:</p>
<pre class="sh"><code>python docs/reference/build_reference.py
python docs/reference/build_reference.py --check</code></pre>
<p>These are documentation commands, not application build replacements. The repository's software dependencies, lockfiles and workflows are unchanged. If Pandoc is absent, Markdown remains readable; regenerate and validate the checked-in HTML in a capable documentation environment before changing its inputs. <a href="#docs-maintainer-docs-maintenance-runbook">Maintenance procedure</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/developer/SETUP_AND_REPRODUCIBILITY.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-developer-api-cli-and-interfaces"><h2 id="docs-developer-api-cli-and-interfaces-api-cli-and-interface-contracts">API, CLI and interface contracts</h2>
<p>Source snapshot: <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>, 19 November 2026. This page maps the supported entry points and their distinct data contracts. The machine-readable author handoff additionally accounts for explicit module exports, methods, CLI declarations, schemas and dynamic UI/worker boundaries. An exported implementation helper is not automatically a stable third-party API.</p>
<h3 id="docs-developer-api-cli-and-interfaces-command-line-entry-points">Command-line entry points</h3>
<p><code>datacenter-twin</code> and <code>python -m datacenter_twin</code> call the same <code>main(argv)</code> entry. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/pyproject.toml">pyproject.toml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/cli.py">datacenter_twin/cli.py</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Command</th>
<th>Inputs/options</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>--version</code></td>
<td>No scenario</td>
<td>Declared engine version</td>
</tr>
<tr class="even">
<td><code>run SCENARIO</code></td>
<td>Schema 1 JSON path</td>
<td>Planning JSON with a timestamp outside <code>result</code></td>
</tr>
<tr class="odd">
<td><code>compare BASELINE ALTERNATIVE</code></td>
<td>Two schema 1 paths; identical currency and ordered hours/IT loads</td>
<td>Baseline minus alternative energy/cost quantities; no exchange-rate conversion</td>
</tr>
<tr class="even">
<td><code>simulate</code></td>
<td>Mutually exclusive <code>--scenario PATH</code> / <code>--preset ID</code>; default preset <code>utility_loss</code></td>
<td>Schema 2 continuity; <code>--format json|markdown|html</code></td>
</tr>
<tr class="odd">
<td><code>sweep</code></td>
<td>Scenario/preset, default <code>generator_failure</code>; required <code>--parameter</code> and <code>--values</code></td>
<td>One-field sensitivity; 1–20 unique normalized values in caller order; same three output formats</td>
</tr>
<tr class="even">
<td><code>serve</code></td>
<td><code>--port</code>, default 8000, range 1–65535</td>
<td>Local API and built dashboard on <code>127.0.0.1</code></td>
</tr>
<tr class="odd">
<td><code>python -m datacenter_twin.emt</code></td>
<td><code>--preset</code> (default <code>voltage-sag</code>) or <code>--config PATH</code></td>
<td>Ideal circuit JSON</td>
</tr>
<tr class="even">
<td><code>python -m datacenter_twin.research</code></td>
<td>Required <code>--study</code>; optional <code>--config PATH</code> of bounded overrides</td>
<td>Scientific study JSON; optional NumPy/SciPy dependencies</td>
</tr>
</tbody>
</table></div>
<p>Run/compare/simulate/sweep and the separate study CLIs support <code>--output PATH</code> and <code>--force</code>; <code>--force</code> requires an output. Existing destinations are protected by default, and protected input aliases/output symlinks are rejected. A complete temporary result is flushed before hard-link publication or forced <code>os.replace</code>. The filesystem guarantees and limits are detailed in the preserved <a href="#security">security policy</a>. Domain/input errors in the main CLI return status 2. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/output.py">datacenter_twin/output.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/__main__.py">datacenter_twin/research/<strong>main</strong>.py</a>.</p>
<p>The four sweep parameters are <code>battery_initial_kwh</code>, <code>it_demand_kw</code>, <code>generator_start_delay_s</code>, and <code>distribution_efficiency</code>. Generator delay values must be whole seconds. Full run payloads are omitted together if the sweep's 16 MiB result budget is exceeded; summaries and <code>full_results_included</code> explain that change. The advanced UI's path-capacity comparison constructs separate simulations; it does not add a fifth CLI sweep parameter. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/sensitivity.py">datacenter_twin/sensitivity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/RunTools.tsx">apps/web/src/RunTools.tsx</a>.</p>
<h3 id="docs-developer-api-cli-and-interfaces-json-contracts-and-normalization">JSON contracts and normalization</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Contract</th>
<th>Required distinctions</th>
<th>Boundaries</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Schema 1 <code>Scenario</code> / <code>Segment</code></td>
<td>Assumed PUE, ordered hours/IT load, currency, tariff status/date/source IDs</td>
<td>PUE ≥ 1; up to 10,000 segments; empty/zero-IT cases have explicit undefined PUE; USD/EUR/INR are labels, not conversion services</td>
</tr>
<tr class="even">
<td>Schema 2 <code>SiteScenario</code></td>
<td>Assets, <code>feeds</code>/<code>requires</code> DAGs, one utility/generator/battery/load, explicit <code>charges</code> edge, ordered events</td>
<td>Duration 1–86,400 s, step 1–3,600 s, at most 2,000 regular intervals, 64 assets, 256 dependencies and 128 events</td>
</tr>
<tr class="odd">
<td>Scalar decimal inputs</td>
<td>Finite numbers or decimal-compatible text, no Boolean coercion</td>
<td>Representation ≤ 128 characters, magnitude ≤ 10¹², ≤ 9 fractional places; field-specific sign/range rules</td>
</tr>
<tr class="even">
<td>EMT configuration</td>
<td>Exactly ten named fields; SI-prefixed inputs converted explicitly</td>
<td>Accepted step choices and event/horizon limits in <a href="#docs-math-and-physics-parameters-and-symbols">parameters</a></td>
</tr>
<tr class="odd">
<td>Research overrides</td>
<td>Study-specific finite bounded fields only</td>
<td>Unknown keys and nonfinite nested result values are rejected</td>
</tr>
</tbody>
</table></div>
<p>Native Python reads at most 4 MiB and rejects duplicate JSON keys, malformed encodings and excessive nesting. The native JavaScript worker's raw JSON route uses <code>JSON.parse</code>; do not extend Python's duplicate-key guarantee to every browser import path. The scenario file picker has a separate <strong>10 MiB</strong> file-read limit; a later worker/API body still has its own 4 MiB envelope. Imported results/hashes are not trusted as replacements for recalculation. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/ScenarioFiles.tsx">apps/web/src/ScenarioFiles.tsx</a>, <a href="../contracts/scenario-v1.md">existing schema 1</a>, <a href="../contracts/electrical-v2.md">existing schema 2</a>.</p>
<h3 id="docs-developer-api-cli-and-interfaces-local-http-api">Local HTTP API</h3>
<p><code>create_app()</code> declares nine business routes. Swagger/ReDoc are disabled; the constructor does not explicitly disable FastAPI's OpenAPI URL, so do not claim that all framework-generated metadata endpoints are absent. The supported local contract is documented in <a href="../contracts/local-api.md">local-api.md</a>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/api.py">datacenter_twin/api.py</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Method and path</th>
<th>Request</th>
<th>Response</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>GET /api/v1/health</code></td>
<td>None</td>
<td>Health/version metadata</td>
</tr>
<tr class="even">
<td><code>GET /api/v1/presets</code></td>
<td>None</td>
<td>Preset IDs and names</td>
</tr>
<tr class="odd">
<td><code>GET /api/v1/demo</code></td>
<td>Optional <code>preset</code>, default <code>utility_loss</code></td>
<td>Scenario input</td>
</tr>
<tr class="even">
<td><code>GET /api/v1/catalog</code></td>
<td>None</td>
<td>Bundled dated catalog</td>
</tr>
<tr class="odd">
<td><code>POST /api/v1/simulations</code></td>
<td>Schema 2 scenario</td>
<td>Completed continuity run</td>
</tr>
<tr class="even">
<td><code>POST /api/v1/planning</code></td>
<td>Schema 1 scenario</td>
<td>Planning result</td>
</tr>
<tr class="odd">
<td><code>POST /api/v1/reports</code></td>
<td>Exactly <code>scenario</code> and <code>format</code> (<code>markdown</code> or <code>html</code>)</td>
<td>Recomputed report text, format and run ID</td>
</tr>
<tr class="even">
<td><code>POST /api/v1/sweeps</code></td>
<td>Exactly <code>scenario</code>, <code>parameter</code>, <code>values</code></td>
<td>Bounded sensitivity result</td>
</tr>
<tr class="odd">
<td><code>POST /api/v1/quotes/normalize</code></td>
<td>Offering/rate assumptions in the catalog contract</td>
<td>Unit-normalized quote with explicit unknowns</td>
</tr>
</tbody>
</table></div>
<p>Malformed/domain inputs are returned as 422 errors. The API enforces streamed input size, loopback Host validation, local Vite CORS origins, cache prevention and its configured content policy. A two-slot semaphore surrounds simulations, reports and sweeps. This is a local queue boundary, not multi-tenant scheduling or authentication. The CLI supplies loopback binding; <code>create_app()</code> does not bind a network socket. There are <strong>no EMT or research REST endpoints</strong>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/api.py">datacenter_twin/api.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/browser.py#L20-L35">datacenter_twin/browser.py:20–35</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/catalog.py">datacenter_twin/catalog.py</a>.</p>
<h3 id="docs-developer-api-cli-and-interfaces-native-python-library-families">Native Python library families</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Module / public entry</th>
<th>Contract to retain</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>contracts</code>: <code>Scenario</code>, <code>Segment</code>, <code>InputError</code>, <code>number</code>, <code>parse_json_document</code>, <code>load_json_document</code>, <code>load_scenario</code>, <code>decimal_text</code></td>
<td>Strict planning/input representation and explicit errors</td>
</tr>
<tr class="even">
<td><code>topology</code>: <code>Asset</code>, <code>Dependency</code>, <code>Event</code>, <code>SiteScenario</code>, <code>topological_order</code>, numeric/list validators</td>
<td>Schema 2 topology and event invariants before simulation</td>
</tr>
<tr class="odd">
<td><code>engine</code>: <code>simulate</code>, <code>compare</code></td>
<td>Planning values and like-for-like comparison; no continuity inference</td>
</tr>
<tr class="even">
<td><code>continuity</code>: <code>simulate_continuity</code>, <code>SimulationRun</code>, <code>FlowNetwork</code>, quantity/currency formatters</td>
<td>Exact rational model and deterministic serialization; low-level flow helpers assume their specified inputs</td>
</tr>
<tr class="odd">
<td><code>demo</code>: <code>demo_scenario</code>, <code>FacilityProfile</code></td>
<td>Named synthetic inputs; profiles scale ratings/demand/reserve, not compute performance</td>
</tr>
<tr class="even">
<td><code>sensitivity</code>: <code>sweep_continuity</code></td>
<td>Validated one-field changes from the same original scenario</td>
</tr>
<tr class="odd">
<td><code>reporting</code>: <code>render_markdown</code>, <code>render_html</code></td>
<td>Continuity/sweep presentation with escaped fields, units and limitations</td>
</tr>
<tr class="even">
<td><code>catalog</code>: <code>load_catalog</code>, <code>normalize_quote</code></td>
<td>Bundled provenance and declared billing units; no live price fetch</td>
</tr>
<tr class="odd">
<td><code>calculations</code>: <code>node_charge</code>, <code>token_charge</code>, <code>battery_runtime_hours</code>, <code>steady_heat_kw</code>, <code>NodeCharge</code></td>
<td>Unit-labelled arithmetic; zero-load battery duration returns <code>None</code></td>
</tr>
<tr class="even">
<td><code>output</code>: <code>write_result</code></td>
<td>Protected paths, explicit overwrite and atomic publication behavior</td>
</tr>
<tr class="odd">
<td><code>browser</code>: <code>dispatch_json</code>, <code>scenario_report</code>, <code>scenario_sweep</code></td>
<td>Fixed JSON operations; no caller-provided Python program</td>
</tr>
<tr class="even">
<td><code>emt</code>: <code>validate_config</code>, <code>simulate_emt</code>, <code>EMTResult</code></td>
<td>Ideal circuit/configuration contract, separate from continuity</td>
</tr>
<tr class="odd">
<td><code>spectrum</code>: <code>spectrum</code></td>
<td>Real-record single-sided amplitude spectrum; duration is inclusive endpoint span</td>
</tr>
<tr class="even">
<td><code>research</code>: <code>run_study</code> and study-specific numerical/helper/type modules</td>
<td>Five configured studies; equilibrium, finite-state and conditioning diagnostics; helper exports do not imply a new public study</td>
</tr>
</tbody>
</table></div>
<p>Canonical implementations: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/calculations.py">datacenter_twin/calculations.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/__init__.py">datacenter_twin/research/<strong>init</strong>.py</a>. Definitions and their members remain source-located in the structured interface inventory; imported aliases and type-only declarations are distinguished from execution.</p>
<h3 id="docs-developer-api-cli-and-interfaces-browser-modules-controls-and-exports">Browser modules, controls and exports</h3>
<p><code>js-engine/index.ts</code> is the native numerical export barrel: rational/canonical helpers, validation, planning, continuity, sweeps, reports, quote normalization and corresponding types. The TypeScript parser used for the author inventory was version 5.9.3; syntax parsing did not run the repository's TypeScript 7.0.2 compiler or resolve all dynamic imports. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/js-engine/index.ts">apps/web/src/js-engine/index.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Surface</th>
<th>Public/control behavior</th>
<th>Verification boundary</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Guide and continuity course</td>
<td>Predict, run, inspect completed result, compare reserve, export; lesson 3 disables charging</td>
<td>Native engine comparisons executed; fresh click/keyboard journeys remain separate browser checks</td>
</tr>
<tr class="even">
<td>Advanced workspace</td>
<td>Presets/profiles, bounded edits, imports, ordered demand events, baseline, replay, JSON/report/sweep export</td>
<td>Replay is presentation of calculated intervals; comparable-cost guards require matching assumptions</td>
</tr>
<tr class="odd">
<td>Infrastructure course</td>
<td>Numeric screens, source labels, prediction, frozen report and six review states with reasons</td>
<td><code>calculateScreen('releaseGate', states)</code> accepts string states; <code>buildScreenResult</code> accepts numeric lesson inputs and rejects those states</td>
</tr>
<tr class="even">
<td>EMT</td>
<td>Draft validation, native result, explicit re-run, replay/seek, refinement and optional Python comparison</td>
<td>Initial default result is calculated on mount; changing a draft does not replace it</td>
</tr>
<tr class="odd">
<td>Dynamics</td>
<td>Five study choices, finite bounded drafts, explicit run, solver feedback, completed JSON/CSV</td>
<td>Scientific worker is loaded separately; dirty drafts remain visibly distinct from applied configuration</td>
</tr>
<tr class="even">
<td>Course/discovery registry</td>
<td>24 course entries; EMT + five dynamics items yield 30 learning items in discovery</td>
<td>Eighteen presets are a different catalog; the offline companion has four modules</td>
</tr>
<tr class="odd">
<td>Legacy companion globals</td>
<td><code>LabSimulation</code> exposes specs/parameter resolution/evaluation/checkpoints; <code>LabDashboard</code> exposes read-only state and pure evaluator hooks</td>
<td>Active model is <code>cooling</code>; other shared evaluator kinds are not the selected datacenter lesson model</td>
</tr>
</tbody>
</table></div>
<p>The release-gate wrapper mismatch is an existing interface limitation, not a current lesson failure: the twelve infrastructure lessons use numeric models and lesson 24 uses <code>designReview</code>. It is recorded as proposed code work in <a href="#docs-maintainer-failure-modes-and-tech-debt">technical debt</a>, without modifying the implementation. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L679-L717">apps/web/src/infrastructure/screens.ts:679–717</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L796-L838">apps/web/src/infrastructure/screens.ts:796–838</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/InfrastructureCourse.tsx">apps/web/src/infrastructure/InfrastructureCourse.tsx</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/curriculum.ts">apps/web/src/curriculum.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/learn-manifest.ts">apps/web/learn-manifest.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/index.html#L494-L495">docs/index.html:494–495</a>.</p>
<p>Reports escape HTML/Markdown text. EMT CSV carries model, applied configuration and assumptions with each row; research CSV adds study, solver and chart labels. These are exports of completed results, not full restart checkpoints for an external solver. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/js-engine/report.ts#L236-L417">apps/web/src/js-engine/report.ts:236–417</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/result-csv.ts">apps/web/src/result-csv.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/lesson-worksheet.ts">apps/web/src/lesson-worksheet.ts</a>.</p>
<h3 id="docs-developer-api-cli-and-interfaces-build-and-maintenance-interfaces">Build and maintenance interfaces</h3>
<p>The existing scripts expose lock/installed checks, fresh evidence build/verify, demand-timing reproduction, continuity benchmarking, wheel verification, public-site auditing and Pages redirect building. Network fetches and live-site audits are opt-in operations with their own evidence, not side effects of simulation. The course registry's <code>--check</code> detects staleness; omitting it writes the generated catalog. See <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/sync_course_registry.mjs">scripts/sync_course_registry.mjs</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py">scripts/fetch_study_runtime.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/reproduce_demand_timing.py">scripts/reproduce_demand_timing.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/benchmark_continuity.py">scripts/benchmark_continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_distribution.py">scripts/verify_distribution.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/audit_public_site.py">scripts/audit_public_site.py</a> and <a href="#docs-maintainer-docs-maintenance-runbook">the maintenance runbook</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/developer/API_CLI_AND_INTERFACES.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-developer-worked-examples-and-labs"><h2 id="docs-developer-worked-examples-and-labs-worked-examples-and-labs">Worked examples and labs</h2>
<p>These labs use the inspected source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. All quantities are synthetic. Run from the repository root with Python 3.12+; optional scientific or browser work has additional dependencies listed in <a href="#docs-developer-setup-and-reproducibility">setup</a>. The observations below were recorded on <strong>19 November 2026</strong>, independently of historical release receipts.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-1--separate-power-energy-and-assumed-pue">Lab 1 — Separate power, energy and assumed PUE</h3>
<p><strong>Goal:</strong> derive the schema 1 result before reading it. <strong>Time:</strong> about 5 minutes. <strong>Prerequisite:</strong> standard-library core.</p>
<pre class="sh"><code>python -m datacenter_twin run data/scenarios/baseline-1mw.json</code></pre>
<p>The input specifies 1,000 kW IT demand for 8,760 hours, assumed PUE 1.25 and an illustrative USD 0.10/kWh rate. Thus IT energy is 8,760,000 kWh, facility energy is 10,950,000 kWh, non-IT energy is 2,190,000 kWh and energy-only cost is USD 1,095,000.00. These values were observed, with input SHA-256 <code>a47c8a0a720a79be29f25769034072440801295b91a6011f14ac99725dea87ed</code> and run ID <code>ec0f888b610cc84125cf</code>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/scenarios/baseline-1mw.json">data/scenarios/baseline-1mw.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>.</p>
<p><strong>Check:</strong> calculate <code>1000 × 8760 × 1.25</code> yourself. <strong>Interpretation:</strong> supply continuity is not evaluated; all facility demand is assumed grid imported. Adding another cooling allowance would double-count an overhead already represented by PUE. The rate is an input assumption, not a market price.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-2--derive-an-exact-depletion-event">Lab 2 — Derive an exact depletion event</h3>
<p><strong>Goal:</strong> distinguish time from the outage from elapsed simulation time. <strong>Time:</strong> about 10 minutes. <strong>Prerequisite:</strong> standard-library core.</p>
<pre class="sh"><code>python -m datacenter_twin simulate --preset generator_failure</code></pre>
<p>Utility and generator become unavailable at 300 s, with utility recovery at 900 s. For an initially full 100 kWh battery:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mo>=</mo><mn>100</mn><mo>×</mo><mn>0.90</mn><mo>×</mo><mn>0.95</mn><mo>=</mo><mn>85.5</mn><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">k</mi><mi mathvariant="normal">W</mi><mi mathvariant="normal">h</mi></mrow><mo>,</mo><mspace width="2.0em"></mspace><mi>Δ</mi><mi>t</mi><mo>=</mo><mfrac><mn>85.5</mn><mn>1000</mn></mfrac><mo>×</mo><mn>3600</mn><mo>=</mo><mn>307.8</mn><mspace width="0.222em"></mspace><mi mathvariant="normal">s</mi><mi>.</mi></mrow><annotation encoding="application/x-tex">E_{IT}=100\times0.90\times0.95=85.5\ \mathrm{kWh},\qquad
\Delta t=\frac{85.5}{1000}\times3600=307.8\ \mathrm{s}.</annotation></semantics></math></p>
<p>Depletion occurs at <strong>607.8 s elapsed</strong>, leaving <strong>292.2 s</strong> of unserved demand before recovery. The observed run requested 500 kWh and served 418.833333… kWh; unserved energy was 81.166666… kWh. It contained 181 intervals because the exact depletion boundary splits a nominal step. Input SHA-256 was <code>202d1950bc8762c95216904dd9bbc890c1e1cdb51fe3f824e6e3d98f76410195</code>, run ID <code>109d4a3eabb61e4dff3d</code>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/demo.py">datacenter_twin/demo.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>.</p>
<p><strong>Check:</strong> inspect the emitted <code>battery_depleted</code> event and reconstruct requested = served + unserved. The exact internal source/storage/loss residual is zero; independently summing finite decimal exports needs the documented serialization tolerance. <strong>Interpretation:</strong> this CLI preset allows charging. At full initial reserve it shares a numeric event time with the guided lesson, but not the same configuration, input digest or run ID.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-3--why-halving-reserve-does-not-always-halve-ride-through">Lab 3 — Why halving reserve does not always halve ride-through</h3>
<p><strong>Goal:</strong> account for pre-outage charging. <strong>Time:</strong> about 10 minutes.</p>
<pre class="sh"><code>python -m datacenter_twin sweep --preset generator_failure --parameter battery_initial_kwh --values 0 50 100 --format markdown</code></pre>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Opening reserve</th>
<th>Depletion, elapsed s</th>
<th>Unserved duration, s</th>
<th>Reason</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>0 kWh</td>
<td>324.3675</td>
<td>575.6325</td>
<td>Some energy charges before the outage</td>
</tr>
<tr class="even">
<td>50 kWh</td>
<td>478.2675</td>
<td>421.7325</td>
<td>Initial energy plus 300 seconds of charging</td>
</tr>
<tr class="odd">
<td>100 kWh</td>
<td>607.8</td>
<td>292.2</td>
<td>Starts full; no pre-outage storage increase</td>
</tr>
</tbody>
</table></div>
<p>All three rows were observed in the recorded sweep. For the 50 kWh case, stored energy at the outage is</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>50</mn><mo>+</mo><mn>100</mn><mo>×</mo><mn>0.95</mn><mo>×</mo><mfrac><mn>300</mn><mn>3600</mn></mfrac><mo>=</mo><mn>57.916666</mn><mi>…</mi><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">k</mi><mi mathvariant="normal">W</mi><mi mathvariant="normal">h</mi></mrow><mi>.</mi></mrow><annotation encoding="application/x-tex">50+100\times0.95\times\frac{300}{3600}=57.916666\ldots\ \mathrm{kWh}.</annotation></semantics></math></p>
<p>After applying discharge and distribution efficiencies, ride-through is 178.2675 s, so elapsed depletion is 478.2675 s. The separate charging-disabled guided scenario gives <strong>453.9 s elapsed</strong>. Follow the existing <a href="../canonical-case.md">canonical recipe</a>, <a href="../engineering/sensitivity.md">sensitivity explanation</a> and <a href="../examples/battery-ride-through.ipynb">notebook</a> for the contrast. Changing just reserve preserves all other topology/cost inputs; it does not size real equipment. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/sensitivity.py">datacenter_twin/sensitivity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/examples/battery-ride-through.ipynb">docs/examples/battery-ride-through.ipynb</a>.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-4--reproduce-a-complete-evidence-packet">Lab 4 — Reproduce a complete evidence packet</h3>
<p><strong>Goal:</strong> retain inputs, reports and byte identities together. <strong>Time:</strong> about 5 minutes.</p>
<pre class="sh"><code>python scripts/build_evidence.py --output outputs/my-evidence --revision d8dc3773830a397409a7a9c00a6ffed33c46fb4b
python scripts/build_evidence.py --verify outputs/my-evidence</code></pre>
<p>Choose an unused output directory. The author's fresh directory contained <strong>14 artifacts</strong>, passed manifest verification and current-engine numerical reproduction, and had manifest SHA-256 <code>9c435f005764f65fcc02d8a5a2db4b9918118fccaeb0bf3b0cee0919b894228f</code>. A separately named output directory can affect receipt/provenance bytes; compare the actual manifest rather than assuming every packet has this digest. Original release directories were unchanged. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>, <a href="../validation/evidence-method.md">evidence method</a>.</p>
<p><strong>Check:</strong> verify every declared hash and the scenario-derived values. <strong>Interpretation:</strong> a maintainer/agent-generated packet is an inspectable software result, not independent external reproduction or facility calibration.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-5--inspect-an-ideal-dc-link-transient">Lab 5 — Inspect an ideal DC-link transient</h3>
<p><strong>Goal:</strong> relate a voltage sag, signed current and energy residual. <strong>Time:</strong> about 15 minutes. <strong>Prerequisite:</strong> standard-library core; no SciPy.</p>
<pre class="sh"><code>python -m datacenter_twin.emt --preset voltage-sag</code></pre>
<p>The observed default used 800 V, 0.08 Ω, 0.6 mH, 12 mF and a 12.8 Ω load; source voltage was 0.5 pu from 40 to 120 ms. A 20 μs RK4 step produced 2,001 output rows at 100 μs spacing over 200 ms. Observed summary: initial bus 795.0310559 V; minimum bus 178.9504379 V; peak source current 1,427.080754 A; recovery peak 1,014.100921 V; balance error approximately −1.379×10⁻⁷ J. These are integration-endpoint extrema for this implementation and environment. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="#docs-math-and-physics-equations-and-derivations-ideal-dc-link-emt">EMT equations</a>.</p>
<p><strong>Check:</strong> derive the initial DC equilibrium <code>i = Vs/(R + RL)</code> and <code>v = RL × i</code>. In the browser, compare the completed result with Python, then use the available half-step refinement. Keep signed ideal-source energy and possible negative capacitor voltage; do not clip them to make the plot look like a protected physical converter. This circuit contains no switching semiconductor, UPS control or protective clamp.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-6--verify-bounded-infrastructure-arithmetic">Lab 6 — Verify bounded infrastructure arithmetic</h3>
<p><strong>Goal:</strong> compare typed browser screens with separately written Python equations. <strong>Time:</strong> about 10 minutes. <strong>Prerequisite:</strong> Python and Node with native TypeScript stripping.</p>
<pre class="sh"><code>python scripts/verify_infrastructure.py</code></pre>
<p>The observed check passed <strong>24 cases and 222 numeric/state comparisons</strong>, using relative tolerance <code>1e-11</code> and absolute tolerance <code>1e-10</code>. It covers <strong>11 model families used by the 12 infrastructure lessons</strong>. It does not independently implement all 15 <code>calculateScreen</code> model IDs: <code>availability</code>, <code>fuelScreen</code>, <code>conductorScreen</code> and <code>releaseGate</code> have separate native unit checks. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_infrastructure.py">scripts/verify_infrastructure.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/infrastructure.test.ts">apps/web/tests-engine/infrastructure.test.ts</a>.</p>
<p><strong>Check:</strong> for a load ledger, carry kW, kVA, kV and amperes through the line-current formula. For thermal arithmetic, note that the infrastructure water specific heat is J/(kg·K), while the small Python <code>steady_heat_kw</code> helper takes kJ/(kg·K). <strong>Interpretation:</strong> equation agreement validates these teaching calculations only. Engineering HOLD, missing site evidence and source-rights boundaries remain.</p>
<h3 id="docs-developer-worked-examples-and-labs-lab-7--inspect-a-research-result-with-its-diagnostics">Lab 7 — Inspect a research result with its diagnostics</h3>
<p><strong>Goal:</strong> distinguish numerical convergence from scientific validation. <strong>Time:</strong> about 20 minutes. <strong>Prerequisite:</strong> verified scientific dependencies.</p>
<pre class="sh"><code>python -m datacenter_twin.research --study modal
python -m unittest discover -s tests -p &#39;test_research*.py&#39; -v
python -m unittest discover -s tests -p test_spectrum_parity.py -v</code></pre>
<p>The author executed the existing research suite (<strong>37 passes</strong>) and spectrum parity suite (<strong>2 passes</strong>) using available NumPy 2.3.5/SciPy 1.17.0. Those versions differ from declared pins; this is supplementary execution, not locked CI reproduction. The research tests exercise all five defaults, residual recomputation, Schur feedthrough and BDF refinement, plus rejection boundaries. The CLI itself is covered by the existing research command tests. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research.py">tests/test_research.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research_guards.py">tests/test_research_guards.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_spectrum_parity.py">tests/test_spectrum_parity.py</a>.</p>
<p><strong>Check:</strong> inspect residuals, conditioning, accepted input bounds and solver metadata before reading a modal flag or chart peak. The <code>stable</code> flag uses a numerical real-part threshold; sampled transfer peaks are not continuous optimization. The spectrum is amplitude, not power spectral density. Original MATLAB files and the measured GPU trace were absent from the supplied adaptation; no run can establish equivalence to unavailable inputs. <a href="#docs-math-and-physics-equations-and-derivations-power-dynamics-and-controls">Research derivations and limits</a>.</p>
<h3 id="docs-developer-worked-examples-and-labs-record-a-useful-lab-result">Record a useful lab result</h3>
<p>Retain the exact source SHA, environment, command, exit status, original input, input hash/run ID where defined, raw output digest, expected arithmetic, observed values, units, tolerance and unresolved limitations. Exporting a chart without its applied configuration is insufficient. Keep source checks separate from later documentation, merge and deployment identities. <a href="#docs-maintainer-verification-evidence-ledger">Verification ledger</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/developer/WORKED_EXAMPLES_AND_LABS.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-developer-troubleshooting"><h2 id="docs-developer-troubleshooting-troubleshooting-by-boundary">Troubleshooting by boundary</h2>
<p>Use the error and exact source revision to identify the failing boundary. Preserve a failing input and raw diagnostic before changing anything. The examples here refer to <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>; they are not permission to weaken a validator or a scientific tolerance.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Symptom</th>
<th>Likely boundary</th>
<th>Useful next action</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>ModuleNotFoundError</code> for API or studies packages</td>
<td>Optional extras are absent from the selected Python</td>
<td>Confirm <code>TWIN_PYTHON</code>, run lock-only validation, install corresponding locks, then run installed-version checks</td>
</tr>
<tr class="even">
<td>Installed-version diagnostic fails</td>
<td>Available environment differs from declarations</td>
<td>Record both versions; reproduce with the locks before calling it CI-equivalent; do not loosen pins</td>
</tr>
<tr class="odd">
<td><code>/</code> returns 503, while API routes exist</td>
<td>Dashboard bundle is missing</td>
<td>Run the existing <code>apps/web</code> install/build steps; use the local API contract independently</td>
</tr>
<tr class="even">
<td>JSON is rejected</td>
<td>Size, encoding, duplicate fields, numeric precision, unknown keys or model-specific bounds</td>
<td>Start from a bundled valid fixture and change one field; Python and browser raw JSON parsers have distinct duplicate-key behavior</td>
</tr>
<tr class="odd">
<td>Output already exists / unsafe output</td>
<td>Atomic writer protects files and input aliases</td>
<td>Choose a new destination; use <code>--force</code> only for a deliberately replaceable output</td>
</tr>
<tr class="even">
<td>50 kWh depletion is 478.2675 s rather than 453.9 s</td>
<td>Charging-enabled preset versus charging-disabled guide</td>
<td>Inspect <code>battery_charge_kw</code>, scenario identity and input hash; count time from the 300 s outage separately</td>
</tr>
<tr class="odd">
<td>Generator does not start after a path failure</td>
<td>Start logic follows utility asset availability</td>
<td>Inspect the event's target and topology; a downstream outage does not make the utility asset unavailable</td>
</tr>
<tr class="even">
<td>IT capacity warning without extra dispatch clipping</td>
<td><code>it_capacity_kw</code> is a reporting envelope</td>
<td>Inspect gross topology capacities and distribution efficiency; do not treat the warning field as another network capacity</td>
</tr>
<tr class="odd">
<td>Decimal export sums leave a tiny residue</td>
<td>Exact rational totals were serialized to finite decimal text</td>
<td>Apply the existing evidence-method tolerance; do not replace the invariant with a visually rounded sum</td>
</tr>
<tr class="even">
<td>Browser result still shows old inputs</td>
<td>Draft changes have not replaced the completed run</td>
<td>Use explicit calculate/run, then inspect applied configuration and run identity before exporting</td>
</tr>
<tr class="odd">
<td>Worker timeout or cancelled comparison</td>
<td>Shared worker request lifecycle</td>
<td>Retry the bounded operation after recording the failure; timeout rejects all pending work, while abort preserves other pending requests</td>
</tr>
<tr class="even">
<td>Scientific wheel/archive digest mismatch</td>
<td>Verified runtime staging failed</td>
<td>Keep the rejected bytes out of the cache, inspect the pinned lock and transport; never bypass SHA-256 checks</td>
</tr>
<tr class="odd">
<td>Research equilibrium, condition number or BDF rejection</td>
<td>Numerical acceptance boundary</td>
<td>Retain study/config/diagnostics; use accepted bounds and verify the same dependency versions before interpreting a model failure</td>
</tr>
<tr class="even">
<td>EMT negative voltage or reverse source power</td>
<td>Allowed ideal circuit behavior</td>
<td>Check signed definitions and missing physical clamps; do not infer real hardware capability</td>
</tr>
<tr class="odd">
<td><code>buildScreenResult('releaseGate', ...)</code> rejects states</td>
<td>Numeric lesson wrapper differs from direct state-based model</td>
<td>Use the documented direct interface for review states; a future API repair needs a scoped source change and tests</td>
</tr>
<tr class="even">
<td>Native Node subset passes but full build fails</td>
<td>Different validation scope</td>
<td>Run locked typecheck/build/parse5 tests and browser checks; native arithmetic parity does not cover the whole frontend</td>
</tr>
<tr class="odd">
<td>New handbook absent from a live site</td>
<td>Publication route or artifact mismatch</td>
<td>Verify the docs copy in the exact merged artifact; distinguish GitHub Pages from the separate custom-domain Direct Upload</td>
</tr>
</tbody>
</table></div>
<p>Source boundaries: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/output.py">datacenter_twin/output.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/worker-request.ts">apps/web/src/worker-request.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py">scripts/fetch_study_runtime.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L679-L717">apps/web/src/infrastructure/screens.ts:679–717</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L796-L838">apps/web/src/infrastructure/screens.ts:796–838</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml#L200-L219">.github/workflows/tests.yml:200–219</a>.</p>
<h3 id="docs-developer-troubleshooting-report-a-reproducible-issue">Report a reproducible issue</h3>
<p>Include the smallest public-safe input, command or page/control sequence, exact source/version, expected result with units, observed result/error, and environment. Remove private site traces, account credentials and private manuals. For confidential vulnerabilities use the preserved <a href="#security">security policy</a>; for ordinary support use <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/SUPPORT.md">SUPPORT.md</a>.</p>
<p>A failed local capability is not a failed algorithm. A successful software test is not a calibrated facility result. Consult <a href="#docs-maintainer-verification-evidence-ledger">the evidence ledger</a> for dated execution scope and <a href="#docs-maintainer-failure-modes-and-tech-debt">technical debt</a> for proposals that require a later implementation change.</p>
<p class="chapter-source">Canonical file: <code>docs/developer/TROUBLESHOOTING.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-math-and-physics-equations-and-derivations"><h2 id="docs-math-and-physics-equations-and-derivations-equations-and-derivations">Equations and derivations</h2>
<p>This document describes the implemented models at source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. Equations below retain their software boundaries, signs and units. They do not convert synthetic inputs into facility validation. Use <a href="#docs-math-and-physics-parameters-and-symbols">parameters and symbols</a> for accepted domains and <a href="#docs-math-and-physics-assumptions-and-limits">assumptions and limits</a> for interpretation.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-model-boundaries-before-arithmetic">Model boundaries before arithmetic</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Model</th>
<th>Independent variable</th>
<th>Numerical method</th>
<th>Meaning of its result</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Schema 1 planning</td>
<td>Ordered duration segments, hours</td>
<td>Decimal, 100 significant digits, half-even rounding</td>
<td>Demand/energy estimate using assumed PUE</td>
</tr>
<tr class="even">
<td>Schema 2 continuity</td>
<td>Elapsed seconds and discrete events</td>
<td>Exact rational flow and energy accounting; finite decimal export</td>
<td>Served/unserved aggregate IT energy under declared availability/topology</td>
</tr>
<tr class="odd">
<td>Infrastructure screens</td>
<td>Declared scalar inputs</td>
<td>JavaScript finite-number algebra with guards</td>
<td>Bounded teaching screen with source labels and Engineering HOLD</td>
</tr>
<tr class="even">
<td>DC-link EMT</td>
<td>Seconds internally, ms/μs in inputs/output</td>
<td>Fixed-step classical RK4 for two physical states and three energy ledgers</td>
<td>Ideal DC-equivalent transient</td>
</tr>
<tr class="odd">
<td>Power-dynamics research</td>
<td>Seconds, normalized states and local perturbations</td>
<td>Equilibrium solve, finite-difference linearization, modal analysis and BDF where applicable</td>
<td>Numerical behavior of the supplied/adapted reduced equations</td>
</tr>
<tr class="even">
<td>Offline companion</td>
<td>Minutes</td>
<td>Closed-form <code>cooling</code> proxy evaluated independently at each sample</td>
<td>Synthetic utilization/cooling illustration</td>
</tr>
</tbody>
</table></div>
<p>Implementations: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/index.html#L254-L346">docs/index.html:254–346</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-schema-1-assumed-pue-planning">Schema 1: assumed-PUE planning</h3>
<p>For segment <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>j</mi><annotation encoding="application/x-tex">j</annotation></semantics></math>, let <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi><mo>,</mo><mi>j</mi></mrow></msub><annotation encoding="application/x-tex">P_{IT,j}</annotation></semantics></math> be kW, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>h</mi><mi>j</mi></msub><annotation encoding="application/x-tex">h_j</annotation></semantics></math> hours and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>r</mi><mi>j</mi></msub><annotation encoding="application/x-tex">r_j</annotation></semantics></math> the assumed dimensionless PUE:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>f</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><msub><mi>r</mi><mi>j</mi></msub><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>,</mo><mspace width="1.0em"></mspace><msub><mi>E</mi><mrow><mi>I</mi><mi>T</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi><mo>,</mo><mi>j</mi></mrow></msub><msub><mi>h</mi><mi>j</mi></msub><mo>,</mo><mspace width="1.0em"></mspace><msub><mi>E</mi><mrow><mi>f</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><msub><mi>r</mi><mi>j</mi></msub><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi><mo>,</mo><mi>j</mi></mrow></msub><msub><mi>h</mi><mi>j</mi></msub><mi>.</mi></mrow><annotation encoding="application/x-tex">P_{facility,j}=r_jP_{IT,j},\quad E_{IT,j}=P_{IT,j}h_j,\quad
E_{facility,j}=r_jP_{IT,j}h_j.</annotation></semantics></math></p>
<p>Sum energy over segments. Non-IT energy is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>f</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mo>−</mo><msub><mi>E</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub></mrow><annotation encoding="application/x-tex">E_{facility}-E_{IT}</annotation></semantics></math>; period PUE is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>f</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mi>/</mi><msub><mi>E</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub></mrow><annotation encoding="application/x-tex">E_{facility}/E_{IT}</annotation></semantics></math> when IT energy is positive, otherwise <code>null</code> with a reason. Peak IT demand and its margin against <code>it_capacity_kw</code> are screens, not electrical dispatch. All facility energy is assumed grid imported. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py#L11-L91">datacenter_twin/engine.py:11–91</a>.</p>
<p>For a known illustrative tariff <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>c</mi><annotation encoding="application/x-tex">c</annotation></semantics></math> in currency/kWh, energy-only cost is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>c</mi><msub><mi>E</mi><mrow><mi>f</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>l</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub></mrow><annotation encoding="application/x-tex">cE_{facility}</annotation></semantics></math> rounded to 0.01 with half-even rounding. Unknown tariff remains <code>null</code>. Comparison uses <strong>baseline minus alternative</strong>, requires equal currency and identical ordered <code>(hours, it_load_kw)</code> pairs, and does not infer exchange rates or comparable work from different demand profiles. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py#L94-L126">datacenter_twin/engine.py:94–126</a>.</p>
<p>The smaller arithmetic helpers separately compute node-hour cost <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>c</mi></mrow><annotation encoding="application/x-tex">Hc</annotation></semantics></math>, provisioned GPU-hour rate <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>c</mi><mi>/</mi><mi>n</mi></mrow><annotation encoding="application/x-tex">c/n</annotation></semantics></math>, and token cost <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>N</mi><mrow><mi>i</mi><mi>n</mi></mrow></msub><msub><mi>c</mi><mrow><mi>i</mi><mi>n</mi></mrow></msub><mo>+</mo><msub><mi>N</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi></mrow></msub><msub><mi>c</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>/</mi><msup><mn>10</mn><mn>6</mn></msup></mrow><annotation encoding="application/x-tex">(N_{in}c_{in}+N_{out}c_{out})/10^6</annotation></semantics></math>. They normalize declared billing units, not throughput equivalence. <code>battery_runtime_hours</code> divides already-deliverable kWh by kW and returns <code>None</code> for zero load. <code>steady_heat_kw</code> uses <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover><mi>m</mi><mo accent="true">̇</mo></mover><msub><mi>c</mi><mi>p</mi></msub><mi>Δ</mi><mi>T</mi></mrow><annotation encoding="application/x-tex">\dot m c_p\Delta T</annotation></semantics></math> with <strong><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>c</mi><mi>p</mi></msub><annotation encoding="application/x-tex">c_p</annotation></semantics></math> in kJ/(kg·K)</strong>, producing kW. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/calculations.py#L16-L72">datacenter_twin/calculations.py:16–72</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/catalog.py">datacenter_twin/catalog.py</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-schema-2-event-driven-electrical-continuity">Schema 2: event-driven electrical continuity</h3>
<h4 id="docs-math-and-physics-equations-and-derivations-topology-and-dispatch">Topology and dispatch</h4>
<p>The contract contains one utility, generator, battery and aggregate IT load, with optional buses/distribution assets. <code>feeds</code> and <code>requires</code> graphs are acyclic; an explicit bus-to-battery <code>charges</code> edge defines charging reachability. The solver splits nodes to impose their gross power capacities and uses deterministic breadth-first residual-network augmentation. Source priority is utility, then generator, then battery; residual rerouting can reallocate earlier paths while respecting capacities. This is a max-flow model, not impedance-based AC load sharing. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>.</p>
<p>Let <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><annotation encoding="application/x-tex">P_{gross}</annotation></semantics></math> be flow arriving at the load before distribution losses and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>d</mi></msub><annotation encoding="application/x-tex">\eta_d</annotation></semantics></math> distribution efficiency. The served IT power is</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>η</mi><mi>d</mi></msub><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>,</mo><mspace width="2.0em"></mspace><msub><mi>P</mi><mrow><mi>u</mi><mi>n</mi><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>q</mi><mi>u</mi><mi>e</mi><mi>s</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mi>.</mi></mrow><annotation encoding="application/x-tex">P_{served}=\eta_dP_{gross},\qquad P_{unserved}=P_{requested}-P_{served}.</annotation></semantics></math></p>
<p>All node/path caps, including the load asset's <code>capacity_kw</code>, apply on the <strong>gross pre-distribution side</strong>. <code>it_capacity_kw</code> separately creates a margin/warning and does <strong>not</strong> add another dispatch cap. A 700 kW surviving distribution path at <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mi>d</mi></msub><mo>=</mo><mn>0.95</mn></mrow><annotation encoding="application/x-tex">\eta_d=0.95</annotation></semantics></math> can deliver 665 kW at the IT boundary. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L337-L364">datacenter_twin/continuity.py:337–364</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L522-L548">datacenter_twin/continuity.py:522–548</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L579-L580">datacenter_twin/continuity.py:579–580</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L669-L670">datacenter_twin/continuity.py:669–670</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-event-order-and-exact-boundaries">Event order and exact boundaries</h4>
<p>External events at the same second retain their input order. Generator startup is triggered by utility-asset unavailability; a downstream path failure alone does not start it. Availability restoration or generator unavailability resets the corresponding readiness behavior. Charging uses spare utility only, with the required assets and charge path available; the solver does not charge while discharging or from generator dispatch. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L308-L364">datacenter_twin/continuity.py:308–364</a>.</p>
<p>For each iteration the interval end is the earliest of the next regular step, external event, generator-ready time, exact empty/full battery boundary and horizon. Consequently, the output interval count may exceed the nominal regular-step count. The separate runtime guard is evaluated in the implementation; it is not a promise of exactly 5,000 possible rows. A 10-second input step therefore does not quantize depletion to a 10-second grid. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-battery-state-and-energy-conservation">Battery state and energy conservation</h4>
<p>Let <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Δ</mi><mi>h</mi><mo>=</mo><mi>Δ</mi><mi>t</mi><mi>/</mi><mn>3600</mn></mrow><annotation encoding="application/x-tex">\Delta h=\Delta t/3600</annotation></semantics></math>, charge power <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>c</mi></msub><mo>≥</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">P_c\ge0</annotation></semantics></math>, delivered battery power <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>b</mi></msub><mo>≥</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">P_b\ge0</annotation></semantics></math>, charging efficiency <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>c</mi></msub><annotation encoding="application/x-tex">\eta_c</annotation></semantics></math>, discharge efficiency <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>b</mi></msub><annotation encoding="application/x-tex">\eta_b</annotation></semantics></math>, and stored energy <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>B</mi><annotation encoding="application/x-tex">B</annotation></semantics></math> in kWh:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Δ</mi><mi>B</mi><mo>=</mo><msub><mi>η</mi><mi>c</mi></msub><msub><mi>P</mi><mi>c</mi></msub><mi>Δ</mi><mi>h</mi><mo>−</mo><mfrac><mrow><msub><mi>P</mi><mi>b</mi></msub><mi>Δ</mi><mi>h</mi></mrow><msub><mi>η</mi><mi>b</mi></msub></mfrac><mi>.</mi></mrow><annotation encoding="application/x-tex">\Delta B=\eta_cP_c\Delta h-\frac{P_b\Delta h}{\eta_b}.</annotation></semantics></math></p>
<p>The conversion losses in that interval are</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>L</mi><mi>c</mi></msub><mo>=</mo><msub><mi>P</mi><mi>c</mi></msub><mi>Δ</mi><mi>h</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>−</mo><msub><mi>η</mi><mi>c</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo><mspace width="1.0em"></mspace><msub><mi>L</mi><mi>b</mi></msub><mo>=</mo><msub><mi>P</mi><mi>b</mi></msub><mi>Δ</mi><mi>h</mi><mrow><mo stretchy="true" form="prefix">(</mo><mfrac><mn>1</mn><msub><mi>η</mi><mi>b</mi></msub></mfrac><mo>−</mo><mn>1</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo><mspace width="1.0em"></mspace><msub><mi>L</mi><mi>d</mi></msub><mo>=</mo><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>P</mi><mrow><mi>g</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>Δ</mi><mi>h</mi><mi>.</mi></mrow><annotation encoding="application/x-tex">L_c=P_c\Delta h(1-\eta_c),\quad
L_b=P_b\Delta h\left(\frac1{\eta_b}-1\right),\quad
L_d=(P_{gross}-P_{served})\Delta h.</annotation></semantics></math></p>
<p>With grid energy including utility energy used for charging, the exact invariant is</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>g</mi><mi>r</mi><mi>i</mi><mi>d</mi></mrow></msub><mo>+</mo><msub><mi>E</mi><mrow><mi>g</mi><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>o</mi><mi>r</mi></mrow></msub><mo>−</mo><mi>Δ</mi><mi>B</mi><mo>−</mo><msub><mi>E</mi><mrow><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>−</mo><msub><mi>L</mi><mi>c</mi></msub><mo>−</mo><msub><mi>L</mi><mi>b</mi></msub><mo>−</mo><msub><mi>L</mi><mi>d</mi></msub><mo>=</mo><mn>0</mn><mi>.</mi></mrow><annotation encoding="application/x-tex">E_{grid}+E_{generator}-\Delta B-E_{served}-L_c-L_b-L_d=0.</annotation></semantics></math></p>
<p>Also <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>r</mi><mi>e</mi><mi>q</mi><mi>u</mi><mi>e</mi><mi>s</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>E</mi><mrow><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>+</mo><msub><mi>E</mi><mrow><mi>u</mi><mi>n</mi><mi>s</mi><mi>e</mi><mi>r</mi><mi>v</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">E_{requested}=E_{served}+E_{unserved}</annotation></semantics></math>. Opening stored energy is an initial state; it is not charged again as current-period grid/generator energy. Unknown energy rates propagate to cost when positive energy requires that rate; zero generator energy can have zero cost even when its rate is unknown. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py#L522-L548">datacenter_twin/continuity.py:522–548</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>.</p>
<p>The engine checks this identity using <code>Fraction</code> <strong>before</strong> formatting with a 100-digit Decimal context. Exported <code>energy_balance_residual_kwh: "0"</code> describes that internal invariant, not an independent measurement. The evidence builder independently reconstructs the ledger from exported decimal terms and allows absolute <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>90</mn></mrow></msup><annotation encoding="application/x-tex">10^{-90}</annotation></semantics></math> in the displayed unit for serialization rounding; it does not read the residual field to decide that reconstruction passes. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md#L3-L21">docs/validation/evidence-method.md:3–21</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-a-hand-checkable-battery-example">A hand-checkable battery example</h4>
<p>For 100 kWh opening energy, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mi>b</mi></msub><mo>=</mo><mn>0.90</mn></mrow><annotation encoding="application/x-tex">\eta_b=0.90</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mi>d</mi></msub><mo>=</mo><mn>0.95</mn></mrow><annotation encoding="application/x-tex">\eta_d=0.95</annotation></semantics></math> and 1,000 kW IT demand with no other source:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>d</mi><mi>e</mi><mi>l</mi><mi>i</mi><mi>v</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>b</mi><mi>l</mi><mi>e</mi></mrow></msub><mo>=</mo><mn>100</mn><mrow><mo stretchy="true" form="prefix">(</mo><mn>0.90</mn><mo stretchy="true" form="postfix">)</mo></mrow><mrow><mo stretchy="true" form="prefix">(</mo><mn>0.95</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mn>85.5</mn><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">k</mi><mi mathvariant="normal">W</mi><mi mathvariant="normal">h</mi></mrow><mo>,</mo><mspace width="2.0em"></mspace><msub><mi>t</mi><mrow><mi>r</mi><mi>i</mi><mi>d</mi><mi>e</mi></mrow></msub><mo>=</mo><mfrac><mn>85.5</mn><mn>1000</mn></mfrac><mrow><mo stretchy="true" form="prefix">(</mo><mn>3600</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mn>307.8</mn><mspace width="0.222em"></mspace><mi mathvariant="normal">s</mi><mi>.</mi></mrow><annotation encoding="application/x-tex">E_{deliverable}=100(0.90)(0.95)=85.5\ \mathrm{kWh},\qquad
t_{ride}=\frac{85.5}{1000}(3600)=307.8\ \mathrm{s}.</annotation></semantics></math></p>
<p>The outage starts at elapsed 300 s, so depletion is at 607.8 s. At 50 kWh with charging disabled, ride-through is 153.9 s and depletion 453.9 s. The CLI preset's enabled 100 kW charging adds <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>100</mn><mrow><mo stretchy="true" form="prefix">(</mo><mn>0.95</mn><mo stretchy="true" form="postfix">)</mo></mrow><mrow><mo stretchy="true" form="prefix">(</mo><mn>300</mn><mi>/</mi><mn>3600</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mn>7.916666</mn><mi>…</mi></mrow><annotation encoding="application/x-tex">100(0.95)(300/3600)=7.916666\ldots</annotation></semantics></math> kWh before the outage, giving 478.2675 s elapsed for that separate 50 kWh case. The guided scenario and CLI preset therefore have different metadata and hashes even when the full-reserve event time matches. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/canonical-case.md">docs/canonical-case.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/examples/battery-ride-through.ipynb">docs/examples/battery-ride-through.ipynb</a>, <a href="#docs-developer-worked-examples-and-labs">observed labs</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-infrastructure-screens">Infrastructure screens</h3>
<p>These equations are separate from continuity dispatch. Inputs/results carry units and evidence labels; numeric results are guarded against nonfinite intermediates. A positive capacity margin is an algebraic screen and does not remove Engineering HOLD. The implementation exposes 15 model IDs. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Model</th>
<th>Implemented relation and units</th>
<th>Interpretation boundary</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>loadLedger</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mo>=</mo><msub><mi>N</mi><mrow><mi>r</mi><mi>a</mi><mi>c</mi><mi>k</mi></mrow></msub><msub><mi>P</mi><mrow><mi>r</mi><mi>a</mi><mi>c</mi><mi>k</mi></mrow></msub><msub><mi>f</mi><mi>d</mi></msub><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>+</mo><mi>g</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">P_{IT}=N_{rack}P_{rack}f_d(1+g)</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>f</mi></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mi>r</mi></mrow><annotation encoding="application/x-tex">P_f=P_{IT}r</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>S</mi><mo>=</mo><msub><mi>P</mi><mi>f</mi></msub><mi>/</mi><mi>p</mi><mi>f</mi></mrow><annotation encoding="application/x-tex">S=P_f/pf</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>I</mi><mo>=</mo><mi>S</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><msqrt><mn>3</mn></msqrt><msub><mi>V</mi><mrow><mi>k</mi><mi>V</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">I=S/(\sqrt3V_{kV})</annotation></semantics></math> for S in kVA</td>
<td>Design-point ratio <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>r</mi><annotation encoding="application/x-tex">r</annotation></semantics></math> is assumed, not automatically annual measured PUE; residual overhead is facility minus IT minus declared cooling</td>
</tr>
<tr class="even">
<td><code>capacityBank</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>u</mi></msub><mo>=</mo><msub><mi>C</mi><mrow><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi></mrow></msub><mi>d</mi><mo>ℓ</mo></mrow><annotation encoding="application/x-tex">C_u=C_{unit}d\ell</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mi>a</mi><mi>b</mi><mi>l</mi><mi>e</mi></mrow></msub><mo>=</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>n</mi><mo>−</mo><msub><mi>n</mi><mrow><mi>u</mi><mi>n</mi><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mi>a</mi><mi>b</mi><mi>l</mi><mi>e</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><msub><mi>C</mi><mi>u</mi></msub></mrow><annotation encoding="application/x-tex">C_{available}=(n-n_{unavailable})C_u</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>n</mi><mrow><mi>N</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mo stretchy="false" form="prefix">⌈</mo><mi>P</mi><mi>/</mi><msub><mi>C</mi><mi>u</mi></msub><mo stretchy="false" form="postfix">⌉</mo><mo>+</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">n_{N+1}=\lceil P/C_u\rceil+1</annotation></semantics></math></td>
<td>Uses a bounded eight-epsilon floating comparison tolerance, not an engineering contingency margin</td>
</tr>
<tr class="odd">
<td><code>availability</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>q</mi><mo>=</mo><mi>M</mi><mi>T</mi><mi>T</mi><mi>R</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>M</mi><mi>T</mi><mi>B</mi><mi>F</mi><mo>+</mo><mi>M</mi><mi>T</mi><mi>T</mi><mi>R</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">q=MTTR/(MTBF+MTTR)</annotation></semantics></math>; independent pair <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mi>q</mi><mn>2</mn></msup><annotation encoding="application/x-tex">q^2</annotation></semantics></math>; combined <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>q</mi><mi>s</mi></msub><mo>+</mo><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>−</mo><msub><mi>q</mi><mi>s</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><msup><mi>q</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">q_s+(1-q_s)q^2</annotation></semantics></math>; annual minutes <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>8760</mn><mo>×</mo><mn>60</mn><mspace width="0.167em"></mspace><msub><mi>q</mi><mrow><mi>c</mi><mi>o</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>n</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">8760\times60\,q_{combined}</annotation></semantics></math></td>
<td>Assumed independence/common contribution; not calibrated reliability or continuity simulation</td>
</tr>
<tr class="even">
<td><code>transformerScreen</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>b</mi></msub><mo>=</mo><msup><mi>V</mi><mn>2</mn></msup><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>S</mi><mrow><mi>M</mi><mi>V</mi><mi>A</mi></mrow></msub><msup><mn>10</mn><mn>6</mn></msup><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">Z_b=V^2/(S_{MVA}10^6)</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>t</mi></msub><mo>=</mo><msub><mi>z</mi><mi>%</mi></msub><msub><mi>Z</mi><mi>b</mi></msub><mi>/</mi><mn>100</mn></mrow><annotation encoding="application/x-tex">Z_t=z_\%Z_b/100</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>s</mi></msub><mo>=</mo><msup><mi>V</mi><mn>2</mn></msup><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>S</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>M</mi><mi>V</mi><mi>A</mi></mrow></msub><msup><mn>10</mn><mn>6</mn></msup><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">Z_s=V^2/(S_{source,MVA}10^6)</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>I</mi><mrow><mi>k</mi><mi>A</mi></mrow></msub><mo>=</mo><mi>V</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">[</mo><msqrt><mn>3</mn></msqrt><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>Z</mi><mi>t</mi></msub><mo>+</mo><msub><mi>Z</mi><mi>s</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mn>1000</mn><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">I_{kA}=V/[\sqrt3(Z_t+Z_s)1000]</annotation></semantics></math></td>
<td>Simplified balanced scalar screen; <code>null</code> source MVA means the modeled infinite bus</td>
</tr>
<tr class="odd">
<td><code>fuelScreen</code></td>
<td>Volume L = load kW × hours × L/kWh</td>
<td>Constant assumed consumption; no generator dynamics or equipment selection</td>
</tr>
<tr class="even">
<td><code>storageScreen</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><msub><mi>t</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mi>/</mi><mn>60</mn></mrow><annotation encoding="application/x-tex">E_{AC}=P_{AC}t_{min}/60</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>D</mi><mi>C</mi></mrow></msub><mo>=</mo><msub><mi>E</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mi>/</mi><mi>η</mi></mrow><annotation encoding="application/x-tex">E_{DC}=E_{AC}/\eta</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mrow><mi>n</mi><mi>o</mi><mi>m</mi></mrow></msub><mo>=</mo><msub><mi>E</mi><mrow><mi>D</mi><mi>C</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>f</mi><mrow><mi>d</mi><mi>i</mi><mi>s</mi><mi>c</mi><mi>h</mi><mi>a</mi><mi>r</mi><mi>g</mi><mi>e</mi></mrow></msub><msub><mi>f</mi><mrow><mi>r</mi><mi>e</mi><mi>t</mi><mi>a</mi><mi>i</mi><mi>n</mi><mi>e</mi><mi>d</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">E_{nom}=E_{DC}/(f_{discharge}f_{retained})</annotation></semantics></math>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>I</mi><mrow><mi>D</mi><mi>C</mi></mrow></msub><mo>=</mo><mn>1000</mn><msub><mi>P</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>η</mi><msub><mi>V</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">I_{DC}=1000P_{AC}/(\eta V_{min})</annotation></semantics></math></td>
<td>Declared efficiency/retention factors, not a calibrated battery-aging curve</td>
</tr>
<tr class="odd">
<td><code>inverseTime</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>t</mi><mo>=</mo><mn>0.14</mn><mspace width="0.167em"></mspace><mi>T</mi><mi>M</mi><mi>S</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">[</mo><msup><mi>M</mi><mn>0.02</mn></msup><mo>−</mo><mn>1</mn><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">t=0.14\,TMS/[M^{0.02}-1]</annotation></semantics></math>, implemented with <code>expm1(0.02 log(M))</code>; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mo>≤</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">M\le1</annotation></semantics></math> gives no trip time</td>
<td>Curve illustration, not a relay-setting instruction or coordination proof</td>
</tr>
<tr class="even">
<td><code>conductorScreen</code></td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>S</mi><mo>=</mo><mi>I</mi><msqrt><mi>t</mi></msqrt><mi>/</mi><mi>k</mi></mrow><annotation encoding="application/x-tex">S=I\sqrt t/k</annotation></semantics></math> in the declared A, s and material coefficient units</td>
<td>Simplified adiabatic screen, not installation compliance</td>
</tr>
<tr class="odd">
<td><code>auxiliaryScreen</code></td>
<td>THD = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>100</mn><msub><mi>I</mi><mi>h</mi></msub><mi>/</mi><msub><mi>I</mi><mn>1</mn></msub></mrow><annotation encoding="application/x-tex">100I_h/I_1</annotation></semantics></math>; TDD = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>100</mn><msub><mi>I</mi><mi>h</mi></msub><mi>/</mi><msub><mi>I</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow><annotation encoding="application/x-tex">100I_h/I_{ref}</annotation></semantics></math>; GPR = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>I</mi><mi>g</mi></msub><msub><mi>R</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">I_gR_g</annotation></semantics></math>; DC drop = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>2</mn><mi>I</mi><msub><mi>L</mi><mrow><mi>o</mi><mi>n</mi><mi>e</mi><mo>−</mo><mi>w</mi><mi>a</mi><mi>y</mi></mrow></msub><mi>r</mi></mrow><annotation encoding="application/x-tex">2IL_{one-way}r</annotation></semantics></math></td>
<td>Scalar arithmetic; no waveform, grounding-grid or harmonic study</td>
</tr>
<tr class="even">
<td><code>thermalScreen</code></td>
<td>Net MW = heat − removal; liquid/air split from rack kW and capture fraction; <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover><mi>m</mi><mo accent="true">̇</mo></mover><mo>=</mo><mn>1000</mn><msub><mi>P</mi><mrow><mi>l</mi><mi>i</mi><mi>q</mi><mi>u</mi><mi>i</mi><mi>d</mi><mo>,</mo><mi>k</mi><mi>W</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>c</mi><mrow><mi>p</mi><mo>,</mo><mi>J</mi><mi>/</mi><mi>k</mi><mi>g</mi><mi>K</mi></mrow></msub><mi>Δ</mi><mi>T</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\dot m=1000P_{liquid,kW}/(c_{p,J/kgK}\Delta T)</annotation></semantics></math>; airflow = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1000</mn><msub><mi>P</mi><mrow><mi>a</mi><mi>i</mi><mi>r</mi><mo>,</mo><mi>k</mi><mi>W</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>ρ</mi><msub><mi>c</mi><mi>p</mi></msub><mi>Δ</mi><mi>T</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">1000P_{air,kW}/(\rho c_p\Delta T)</annotation></semantics></math></td>
<td>Water/air properties are declared constants; no CFD or control loop</td>
</tr>
<tr class="odd">
<td><code>thermalScreen</code> transient</td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>d</mi><mi>T</mi><mi>/</mi><mi>d</mi><mi>t</mi><mo>=</mo><msub><mi>Q</mi><mrow><mi>n</mi><mi>e</mi><mi>t</mi><mo>,</mo><mi>M</mi><mi>W</mi></mrow></msub><mi>/</mi><msub><mi>C</mi><mrow><mi>M</mi><mi>J</mi><mi>/</mi><mi>K</mi></mrow></msub></mrow><annotation encoding="application/x-tex">dT/dt=Q_{net,MW}/C_{MJ/K}</annotation></semantics></math>; time to limit = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>Δ</mi><mi>T</mi><mi>/</mi><msub><mi>Q</mi><mrow><mi>n</mi><mi>e</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">C\Delta T/Q_{net}</annotation></semantics></math> when net heat is positive, otherwise <code>null</code></td>
<td>Lumped constant heat-capacity slope, not a time-varying thermal simulation</td>
</tr>
<tr class="even">
<td><code>networkScreen</code></td>
<td>Optical loss = length km × dB/km + connector + splice loss; margin = budget − loss − chosen margin; active uplink = surviving uplinks × rate</td>
<td>Oversubscription ratio is downlink aggregate / active uplink; disconnected ratio is <code>null</code>; no traffic queue/latency model</td>
</tr>
<tr class="odd">
<td><code>facilityScreen</code></td>
<td>Average pressure = <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>m</mi><mi>g</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>1000</mn><mi>A</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">mg/(1000A)</annotation></semantics></math> kPa; cooling capacity = units × tons/unit × kW/ton</td>
<td>Average load/capacity calculation, not structural or plant verification</td>
</tr>
<tr class="even">
<td><code>commissioningScreen</code></td>
<td>Restore time is the sum of declared stages; electrical/thermal margin = limit − restore; IT MWh = MW × h; facility MWh = IT × PUE</td>
<td>First-order uncertainty uses <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>u</mi><mrow><mi>P</mi><mi>U</mi><mi>E</mi></mrow></msub><mo>=</mo><mi>P</mi><mi>U</mi><mi>E</mi><msqrt><mrow><msubsup><mi>u</mi><mi>f</mi><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>u</mi><mrow><mi>I</mi><mi>T</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow><annotation encoding="application/x-tex">u_{PUE}=PUE\sqrt{u_f^2+u_{IT}^2}</annotation></semantics></math> for independent relative input uncertainties</td>
</tr>
<tr class="odd">
<td><code>designReview</code></td>
<td>Per-side required load compared with available unit capacity, including one-unit-out screen</td>
<td>Structured review of numeric assumptions, not a certification decision</td>
</tr>
<tr class="even">
<td><code>releaseGate</code></td>
<td>Six explicit states; any <code>fail</code> or <code>unresolved</code> gives HOLD; all <code>pass</code> gives <code>teaching-screens-satisfied</code></td>
<td><code>certification</code> remains false; direct string-state interface differs from the numeric <code>buildScreenResult</code> wrapper</td>
</tr>
</tbody>
</table></div>
<p>The existing Python verifier compares 24 cases/222 values and states across 11 model families, at <code>rel_tol=1e-11</code>, <code>abs_tol=1e-10</code>. Other models have native unit tests. That scoped result must not become a claim that every screen has a separate independent Python implementation. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_infrastructure.py">scripts/verify_infrastructure.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/infrastructure.test.ts">apps/web/tests-engine/infrastructure.test.ts</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-ideal-dc-link-emt">Ideal DC-link EMT</h3>
<p>The ideal source <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>V</mi><mi>s</mi></msub><annotation encoding="application/x-tex">V_s</annotation></semantics></math> feeds series <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><mo>,</mo><mi>L</mi></mrow><annotation encoding="application/x-tex">R,L</annotation></semantics></math> and parallel <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mo>,</mo><msub><mi>R</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">C,R_L</annotation></semantics></math>. States are source current <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>i</mi><annotation encoding="application/x-tex">i</annotation></semantics></math> and bus voltage <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>v</mi><annotation encoding="application/x-tex">v</annotation></semantics></math>:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mrow><mi>d</mi><mi>i</mi></mrow><mrow><mi>d</mi><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><msub><mi>V</mi><mi>s</mi></msub><mo>−</mo><mi>R</mi><mi>i</mi><mo>−</mo><mi>v</mi></mrow><mi>L</mi></mfrac><mo>,</mo><mspace width="2.0em"></mspace><mfrac><mrow><mi>d</mi><mi>v</mi></mrow><mrow><mi>d</mi><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>i</mi><mo>−</mo><mi>v</mi><mi>/</mi><msub><mi>R</mi><mi>L</mi></msub></mrow><mi>C</mi></mfrac><mi>.</mi></mrow><annotation encoding="application/x-tex">\frac{di}{dt}=\frac{V_s-Ri-v}{L},\qquad
\frac{dv}{dt}=\frac{i-v/R_L}{C}.</annotation></semantics></math></p>
<p>Initial conditions are the pre-sag DC equilibrium <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>i</mi><mn>0</mn></msub><mo>=</mo><msub><mi>V</mi><mi>s</mi></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>R</mi><mo>+</mo><msub><mi>R</mi><mi>L</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">i_0=V_s/(R+R_L)</annotation></semantics></math> and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>v</mi><mn>0</mn></msub><mo>=</mo><msub><mi>R</mi><mi>L</mi></msub><msub><mi>i</mi><mn>0</mn></msub></mrow><annotation encoding="application/x-tex">v_0=R_Li_0</annotation></semantics></math>. mH and mF inputs are multiplied by <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>3</mn></mrow></msup><annotation encoding="application/x-tex">10^{-3}</annotation></semantics></math>; integration uses seconds. During the source sag <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>V</mi><mi>s</mi></msub><annotation encoding="application/x-tex">V_s</annotation></semantics></math> is multiplied by <code>sag_pu</code>, then restored. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py#L49-L59">datacenter_twin/emt.py:49–59</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py#L121-L185">datacenter_twin/emt.py:121–185</a>.</p>
<p>Stored energy is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>W</mi><mo>=</mo><mi>L</mi><msup><mi>i</mi><mn>2</mn></msup><mi>/</mi><mn>2</mn><mo>+</mo><mi>C</mi><msup><mi>v</mi><mn>2</mn></msup><mi>/</mi><mn>2</mn></mrow><annotation encoding="application/x-tex">W=Li^2/2+Cv^2/2</annotation></semantics></math>. Three additional integrated states accumulate source energy, resistor loss and load energy:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>E</mi><mo accent="true">̇</mo></mover><mi>s</mi></msub><mo>=</mo><msub><mi>V</mi><mi>s</mi></msub><mi>i</mi><mo>,</mo><mspace width="2.0em"></mspace><msub><mover><mi>E</mi><mo accent="true">̇</mo></mover><mi>R</mi></msub><mo>=</mo><mi>R</mi><msup><mi>i</mi><mn>2</mn></msup><mo>,</mo><mspace width="2.0em"></mspace><msub><mover><mi>E</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><mo>=</mo><msup><mi>v</mi><mn>2</mn></msup><mi>/</mi><msub><mi>R</mi><mi>L</mi></msub><mi>.</mi></mrow><annotation encoding="application/x-tex">\dot E_s=V_si,\qquad\dot E_R=Ri^2,\qquad\dot E_L=v^2/R_L.</annotation></semantics></math></p>
<p>The numerical residual is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mi>s</mi></msub><mo>−</mo><msub><mi>E</mi><mi>R</mi></msub><mo>−</mo><msub><mi>E</mi><mi>L</mi></msub><mo>−</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>W</mi><mo>−</mo><msub><mi>W</mi><mn>0</mn></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">E_s-E_R-E_L-(W-W_0)</annotation></semantics></math>. Classical RK4 advances all <strong>five</strong> states together. The left-interval source value is held at each of the four stages; output at the event boundary uses the right-continuous source. Output spacing is 100 μs, and extrema are evaluated at integration endpoints. They are not analytically optimized continuous-time maxima. Signed <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>E</mi><mi>s</mi></msub><annotation encoding="application/x-tex">E_s</annotation></semantics></math> allows reverse energy into the ideal source; negative capacitor voltage is permitted by this ideal system. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/engine.ts">apps/web/src/emt/engine.ts</a>.</p>
<p>Python/native comparison checks complete structure and numeric absolute differences up to <code>1e-7</code>. Native refinement accepts supported half-step pairs from 10, 20 or 50 μs; the existing tests separately check no-sag invariants and a smaller sampled voltage difference on refinement. Those software tolerances are not a physical error budget. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/emt.test.ts">apps/web/tests-engine/emt.test.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_emt.py">tests/test_emt.py</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-power-dynamics-and-controls">Power dynamics and controls</h3>
<h4 id="docs-math-and-physics-equations-and-derivations-provenance-and-state-interpretation">Provenance and state interpretation</h4>
<p>Research equations are adapted from an owner-supplied Python-equivalent archive, SHA-256 <code>c467c157d39a2f36b2951a2a073b01d536c459ea653de5b28785c1b3e1a56cab</code>. Original MATLAB files and the measured GPU trace were not supplied. The wrapper therefore establishes neither MATLAB equivalence nor measured-profile validation. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py#L1-L4">datacenter_twin/research/sdcib_core.py:1–4</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py#L1-L8">datacenter_twin/research/grid_network.py:1–8</a>.</p>
<p>The reduced SDCIB model has 21 states, ordered as PLL angle/integral/filtered quadrature voltage; AFE d/q currents, DC-voltage integral and d/q current integrals; UPS DC voltage; VSI U/V currents, U/V capacitor voltages, voltage integrals and current integrals; PSU voltage/integral; and equivalent-load voltage/integral. <code>STATE_NAMES</code> is authoritative. Electrical variables are normalized; time is seconds and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>ω</mi><mi>b</mi></msub><mo>=</mo><mn>2</mn><mi>π</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>60</mn><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\omega_b=2\pi(60)</annotation></semantics></math> rad/s, while nominal synchronous speed is 1 pu. Do not relabel every normalized voltage/current as SI V/A without a defined base. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py#L20-L43">datacenter_twin/research/sdcib_core.py:20–43</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py#L20-L62">datacenter_twin/research/sdcib.py:20–62</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-implemented-controller-structure">Implemented controller structure</h4>
<p>For bandwidth <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>f</mi><mrow><mi>b</mi><mi>w</mi></mrow></msub><annotation encoding="application/x-tex">f_{bw}</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>ω</mi><mi>n</mi></msub><mo>=</mo><mn>2</mn><mi>π</mi><msub><mi>f</mi><mrow><mi>b</mi><mi>w</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\omega_n=2\pi f_{bw}</annotation></semantics></math>. The helper tunes voltage PI gains as <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>p</mi></msub><mo>=</mo><mn>2</mn><mi>ζ</mi><msub><mi>ω</mi><mi>n</mi></msub><mi>C</mi><mi>/</mi><msub><mi>ω</mi><mi>b</mi></msub></mrow><annotation encoding="application/x-tex">K_p=2\zeta\omega_n C/\omega_b</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>i</mi></msub><mo>=</mo><msubsup><mi>ω</mi><mi>n</mi><mn>2</mn></msubsup><mi>C</mi><mi>/</mi><msub><mi>ω</mi><mi>b</mi></msub></mrow><annotation encoding="application/x-tex">K_i=\omega_n^2 C/\omega_b</annotation></semantics></math>. Current PI uses <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>L</mi><annotation encoding="application/x-tex">L</annotation></semantics></math> in place of <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>C</mi><annotation encoding="application/x-tex">C</annotation></semantics></math> and subtracts resistance from <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>K</mi><mi>p</mi></msub><annotation encoding="application/x-tex">K_p</annotation></semantics></math>. PLL gains are <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>2</mn><mi>ζ</mi><msub><mi>ω</mi><mi>n</mi></msub><mi>/</mi><msub><mi>ω</mi><mi>b</mi></msub></mrow><annotation encoding="application/x-tex">2\zeta\omega_n/\omega_b</annotation></semantics></math> and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>ω</mi><mi>n</mi><mn>2</mn></msubsup><mi>/</mi><msub><mi>ω</mi><mi>b</mi></msub></mrow><annotation encoding="application/x-tex">\omega_n^2/\omega_b</annotation></semantics></math>. These are the implementation's normalized-loop conventions. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/common.py#L45-L68">datacenter_twin/research/common.py:45–68</a>.</p>
<p>Representative coupled equations show how those loops enter the model:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>ω</mi><mrow><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><mo>=</mo><msub><mi>ω</mi><mi>s</mi></msub><mo>+</mo><msub><mi>K</mi><mrow><mi>p</mi><mo>,</mo><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><msub><mi>v</mi><mrow><mi>q</mi><mo>,</mo><mi>f</mi></mrow></msub><mo>+</mo><msub><mi>K</mi><mrow><mi>i</mi><mo>,</mo><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><mi>ϵ</mi><mo>,</mo><mspace width="1.0em"></mspace><mover><mi>θ</mi><mo accent="true">̇</mo></mover><mo>=</mo><msub><mi>ω</mi><mi>b</mi></msub><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>ω</mi><mrow><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><mo>−</mo><msub><mi>ω</mi><mi>s</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo><mspace width="1.0em"></mspace><mover><mi>ϵ</mi><mo accent="true">̇</mo></mover><mo>=</mo><msub><mi>v</mi><mrow><mi>q</mi><mo>,</mo><mi>f</mi></mrow></msub><mo>,</mo><mspace width="1.0em"></mspace><msub><mover><mi>v</mi><mo accent="true">̇</mo></mover><mrow><mi>q</mi><mo>,</mo><mi>f</mi></mrow></msub><mo>=</mo><msub><mi>ω</mi><mrow><mi>l</mi><mi>p</mi></mrow></msub><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>v</mi><mi>q</mi></msub><mo>−</mo><msub><mi>v</mi><mrow><mi>q</mi><mo>,</mo><mi>f</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>.</mi></mrow><annotation encoding="application/x-tex">\omega_{PLL}=\omega_s+K_{p,PLL}v_{q,f}+K_{i,PLL}\epsilon,\quad
\dot\theta=\omega_b(\omega_{PLL}-\omega_s),\quad
\dot\epsilon=v_{q,f},\quad\dot v_{q,f}=\omega_{lp}(v_q-v_{q,f}).</annotation></semantics></math></p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>i</mi><mo accent="true">̇</mo></mover><mi>d</mi></msub><mo>=</mo><mfrac><msub><mi>ω</mi><mi>b</mi></msub><msub><mi>L</mi><mi>a</mi></msub></mfrac><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>v</mi><mi>d</mi></msub><mo>−</mo><msub><mi>m</mi><mi>d</mi></msub><msub><mi>v</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>−</mo><msub><mi>R</mi><mi>a</mi></msub><msub><mi>i</mi><mi>d</mi></msub><mo>+</mo><msub><mi>ω</mi><mrow><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><msub><mi>L</mi><mi>a</mi></msub><msub><mi>i</mi><mi>q</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo><mspace width="1.0em"></mspace><msub><mover><mi>i</mi><mo accent="true">̇</mo></mover><mi>q</mi></msub><mo>=</mo><mfrac><msub><mi>ω</mi><mi>b</mi></msub><msub><mi>L</mi><mi>a</mi></msub></mfrac><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>v</mi><mi>q</mi></msub><mo>−</mo><msub><mi>m</mi><mi>q</mi></msub><msub><mi>v</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>−</mo><msub><mi>R</mi><mi>a</mi></msub><msub><mi>i</mi><mi>q</mi></msub><mo>−</mo><msub><mi>ω</mi><mrow><mi>P</mi><mi>L</mi><mi>L</mi></mrow></msub><msub><mi>L</mi><mi>a</mi></msub><msub><mi>i</mi><mi>d</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>.</mi></mrow><annotation encoding="application/x-tex">\dot i_d=\frac{\omega_b}{L_a}(v_d-m_dv_{dc}-R_ai_d+\omega_{PLL}L_ai_q),\quad
\dot i_q=\frac{\omega_b}{L_a}(v_q-m_qv_{dc}-R_ai_q-\omega_{PLL}L_ai_d).</annotation></semantics></math></p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>v</mi><mo accent="true">̇</mo></mover><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>=</mo><mfrac><msub><mi>ω</mi><mi>b</mi></msub><msub><mi>C</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mfrac><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>m</mi><mi>d</mi></msub><msub><mi>i</mi><mi>d</mi></msub><mo>+</mo><msub><mi>m</mi><mi>q</mi></msub><msub><mi>i</mi><mi>q</mi></msub><mo>−</mo><msub><mi>m</mi><mi>U</mi></msub><msub><mi>i</mi><mi>U</mi></msub><mo>−</mo><msub><mi>m</mi><mi>V</mi></msub><msub><mi>i</mi><mi>V</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>.</mi></mrow><annotation encoding="application/x-tex">\dot v_{dc}=\frac{\omega_b}{C_{dc}}(m_di_d+m_qi_q-m_Ui_U-m_Vi_V).</annotation></semantics></math></p>
<p>The VSI U/V current and capacitor-voltage equations include their matching rotation cross terms. The PSU and equivalent-load controls use <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>g</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>p</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>3</mn><msubsup><mi>v</mi><mrow><mi>e</mi><mi>q</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow><mn>2</mn></msubsup><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">g_{load}=p_{load}/(3v_{eq,ref}^2)</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>i</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo>=</mo><msub><mi>K</mi><mi>p</mi></msub><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>v</mi><mrow><mi>e</mi><mi>q</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo>−</mo><msub><mi>v</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><mo>+</mo><msub><mi>K</mi><mi>i</mi></msub><msub><mi>ξ</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub></mrow><annotation encoding="application/x-tex">i_{eq}=K_p(v_{eq,ref}-v_{eq})+K_i\xi_{eq}</annotation></semantics></math> and the implemented guarded conversion between PSU and load voltages. The final load equation is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>v</mi><mo accent="true">̇</mo></mover><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo>=</mo><msub><mi>ω</mi><mi>b</mi></msub><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>i</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo>−</mo><msub><mi>g</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mi>v</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo stretchy="true" form="postfix">)</mo></mrow><mi>/</mi><msub><mi>C</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\dot v_{eq}=\omega_b(i_{eq}-g_{load}v_{eq})/C_{eq}</annotation></semantics></math>. AFE current-integral errors use <code>actual − reference</code>, whereas VSI current-integral errors use <code>reference − actual</code>; transcribing every controller with one assumed sign would change the implemented system. All 21 derivative assignments and algebraic output definitions are in <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py#L118-L198">datacenter_twin/research/sdcib_core.py:118–198</a>.</p>
<p><code>safe_div</code> preserves the denominator sign while flooring its magnitude at <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>9</mn></mrow></msup><annotation encoding="application/x-tex">10^{-9}</annotation></semantics></math>. Other specific voltage denominators use positive floors; the grid-port implementation also has <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>6</mn></mrow></msup><annotation encoding="application/x-tex">10^{-6}</annotation></semantics></math> guards. These are numerical regularizations with different contexts, not a universal physical diode or voltage clamp. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/common.py#L21-L26">datacenter_twin/research/common.py:21–26</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/datacenter_port_model.py">datacenter_twin/research/datacenter_port_model.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py">datacenter_twin/research/sdcib_core.py</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-equilibria-linearization-and-time-integration">Equilibria, linearization and time integration</h4>
<p>The standalone wrapper solves <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>x</mi><mo>,</mo><mi>u</mi><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">f(x,u)=0</annotation></semantics></math> with a finite-difference Newton method (up to 80 iterations, residual/step targets <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>10</mn></mrow></msup><annotation encoding="application/x-tex">10^{-10}</annotation></semantics></math>, least-squares fallback and backtracking), then independently recomputes its residual. A SciPy root fallback can be used; accepted equilibrium infinity norm must be below <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>6</mn></mrow></msup><annotation encoding="application/x-tex">10^{-6}</annotation></semantics></math>. A step-size stopping condition alone is not accepted as proof of equilibrium. State Jacobian increments are <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>10</mn><mrow><mi>−</mi><mn>7</mn></mrow></msup><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>+</mo><mrow><mo stretchy="true" form="prefix">|</mo><msub><mi>x</mi><mi>i</mi></msub><mo stretchy="true" form="postfix">|</mo></mrow><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">10^{-7}(1+|x_i|)</annotation></semantics></math>; the input perturbation uses <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>10</mn><mrow><mi>−</mi><mn>6</mn></mrow></msup><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>+</mo><mrow><mo stretchy="true" form="prefix">|</mo><mi>u</mi><mo stretchy="true" form="postfix">|</mo></mrow><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">10^{-6}(1+|u|)</annotation></semantics></math>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py#L46-L85">datacenter_twin/research/sdcib_core.py:46–85</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/common.py#L29-L42">datacenter_twin/research/common.py:29–42</a>.</p>
<p>The load-step study changes command at 0.2 s over a 1 s/201-sample interval. Forced response runs a synthetic sinusoidal command for 2 s with 801 samples. The BDF wrapper uses <code>rtol=1e-6</code>, <code>atol=1e-8</code>, and an ordinary maximum step of 0.002 s; forced response also bounds it by <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>20</mn><mi>f</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">1/(20f)</annotation></semantics></math>. It rejects failed, incomplete or nonfinite solver output. SciPy documents BDF as an implicit variable-order method; its successful termination is numerical evidence, not proof of the physical model. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://docs.scipy.org/doc/scipy/reference/generated/scipy.integrate.solve_ivp.html">SciPy solve_ivp documentation</a>.</p>
<p>For the local linearization,</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi><mover><mi>x</mi><mo accent="true">̇</mo></mover><mo>=</mo><mi>A</mi><mi>δ</mi><mi>x</mi><mo>+</mo><mi>B</mi><mi>δ</mi><mi>u</mi><mo>,</mo><mspace width="2.0em"></mspace><mi>δ</mi><mi>y</mi><mo>=</mo><mi>C</mi><mi>δ</mi><mi>x</mi><mo>+</mo><mi>D</mi><mi>δ</mi><mi>u</mi><mo>,</mo><mspace width="2.0em"></mspace><mi>H</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>j</mi><mn>2</mn><mi>π</mi><mi>f</mi><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mi>C</mi><msup><mrow><mo stretchy="true" form="prefix">(</mo><mi>j</mi><mn>2</mn><mi>π</mi><mi>f</mi><mi>I</mi><mo>−</mo><mi>A</mi><mo stretchy="true" form="postfix">)</mo></mrow><mrow><mi>−</mi><mn>1</mn></mrow></msup><mi>B</mi><mo>+</mo><mi>D</mi><mi>.</mi></mrow><annotation encoding="application/x-tex">\delta\dot x=A\delta x+B\delta u,\qquad
\delta y=C\delta x+D\delta u,\qquad
H(j2\pi f)=C(j2\pi fI-A)^{-1}B+D.</annotation></semantics></math></p>
<p>Modal eigenvectors require finite condition number ≤ <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mn>12</mn></msup><annotation encoding="application/x-tex">10^{12}</annotation></semantics></math> and left/right residuals within <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>10</mn><mrow><mi>−</mi><mn>5</mn></mrow></msup><mo>max</mo><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>,</mo><mo stretchy="false" form="postfix">∥</mo><mi>A</mi><msub><mo stretchy="false" form="postfix">∥</mo><mi>∞</mi></msub><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">10^{-5}\max(1,\|A\|_\infty)</annotation></semantics></math>. Participation uses normalized magnitudes of right vectors times conjugated left vectors. The <code>stable</code> field uses <strong>Re(<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>λ</mi><annotation encoding="application/x-tex">\lambda</annotation></semantics></math>) ≤ <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>8</mn></mrow></msup><annotation encoding="application/x-tex">10^{-8}</annotation></semantics></math></strong>, a numerical threshold that includes neutral/slightly positive values; it is not strict mathematical asymptotic stability. Transfer peaks are selected from <strong>160 logarithmic samples from 0.1 to 1,000 Hz</strong>, not a continuous peak search. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py#L454-L482">datacenter_twin/research/grid_network.py:454–482</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-amplitude-spectrum-including-odd-records">Amplitude spectrum, including odd records</h4>
<p>For <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>N</mi><mo>≥</mo><mn>3</mn></mrow><annotation encoding="application/x-tex">N\ge3</annotation></semantics></math> real finite samples whose endpoint span is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>T</mi><annotation encoding="application/x-tex">T</annotation></semantics></math>, the implementation sets <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Δ</mi><mi>t</mi><mo>=</mo><mi>T</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>N</mi><mo>−</mo><mn>1</mn><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\Delta t=T/(N-1)</annotation></semantics></math>, removes the mean and applies a <strong>symmetric Hann</strong> window <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>w</mi><mi>n</mi></msub><annotation encoding="application/x-tex">w_n</annotation></semantics></math>. With <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi><mo>=</mo><mo>rfft</mo><mrow><mo stretchy="true" form="prefix">(</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>x</mi><mo>−</mo><mover><mi>x</mi><mo accent="true">‾</mo></mover><mo stretchy="true" form="postfix">)</mo></mrow><mi>w</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">X=\operatorname{rfft}((x-\bar x)w)</annotation></semantics></math>:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mo stretchy="true" form="prefix">|</mo><msub><mi>X</mi><mi>k</mi></msub><mo stretchy="true" form="postfix">|</mo></mrow><mrow><mi>N</mi><mo>mean</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>w</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow></mfrac><mi>.</mi></mrow><annotation encoding="application/x-tex">A_k=\frac{|X_k|}{N\operatorname{mean}(w)}.</annotation></semantics></math></p>
<p>Positive-frequency amplitudes are doubled except the even-length Nyquist bin; the final bin of an odd-length record is doubled because it is still a positive-frequency bin with a negative-frequency partner. This is a coherent-gain-normalized <strong>amplitude spectrum</strong>, not PSD or energy per Hz. An 801-point, 2-second record has sampling frequency 400 Hz and final bin about 199.7503 Hz, not a 200 Hz Nyquist sample. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/spectrum.py#L26-L39">datacenter_twin/spectrum.py:26–39</a>, <a href="https://numpy.org/doc/stable/reference/generated/numpy.fft.rfft.html">NumPy rfft reference</a>.</p>
<p>The parity tests compare independent DFTs for 800- and 801-point records at <code>rtol=1e-10</code>, <code>atol=3e-14</code>. A sampled output-spectrum peak need not equal the synthetic forcing frequency exactly. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_spectrum_parity.py">tests/test_spectrum_parity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research.py">tests/test_research.py</a>.</p>
<h4 id="docs-math-and-physics-equations-and-derivations-phase-model-comparison-and-grid-network">Phase-model comparison and grid network</h4>
<p>The model comparison stacks <strong>41 abc states and 21 reduced U/V states</strong>, with no cross-coupling between the two blocks. It retains the supplied hand-set startup, not an equilibrium initial condition. The supplied 1.025 s load event is retimed to <strong>0.04 s in a 0.08 s teaching window</strong>, with 221 reported samples. Two BDF intervals use <code>rtol=1e-8</code>, <code>atol=1e-10</code> and a block Jacobian; this is not the imported 5 μs Heun experiment. The abc model includes smoothing, duty bounds and anti-windup behavior absent from the reduced model, so output RMS difference compares representations rather than measuring physical error. The exposed final-load range is deliberately bounded to the tested study domain. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/model_comparison.py">datacenter_twin/research/model_comparison.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/model_validation.py">datacenter_twin/research/model_validation.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research.py">tests/test_research.py</a>.</p>
<p>The modified nine-bus grid uses a <strong>100 MVA base</strong>, power-flow initialization, four complex port voltages and SM/GFM/GFL/DC device models. Its 9 + 13 + 15 + 21 = <strong>58 dynamic states</strong> become <strong>57</strong> after removing the synchronous-machine angle reference. It is not a measured-GPU-profile time simulation. The upstream <a href="https://github.com/MATPOWER/matpower/blob/master/data/case9.m">MATPOWER case9 source</a> is context for the test-network family; the repository's parameterization is a variant, not an assertion of identity with that moving upstream file. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sm_port_model.py">datacenter_twin/research/sm_port_model.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/gfm_port_model.py">datacenter_twin/research/gfm_port_model.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/gfl_port_model.py">datacenter_twin/research/gfl_port_model.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/datacenter_port_model.py">datacenter_twin/research/datacenter_port_model.py</a>.</p>
<p>Network reduction first forms <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Y</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><mo>=</mo><msub><mi>Y</mi><mrow><mi>p</mi><mi>p</mi></mrow></msub><mo>−</mo><msub><mi>Y</mi><mrow><mi>p</mi><mi>l</mi></mrow></msub><msubsup><mi>Y</mi><mrow><mi>l</mi><mi>l</mi></mrow><mrow><mi>−</mi><mn>1</mn></mrow></msubsup><msub><mi>Y</mi><mrow><mi>l</mi><mi>p</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Y_{eq}=Y_{pp}-Y_{pl}Y_{ll}^{-1}Y_{lp}</annotation></semantics></math>. For linearized differential/algebraic blocks</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi><mover><mi>x</mi><mo accent="true">̇</mo></mover><mo>=</mo><mi>A</mi><mi>δ</mi><mi>x</mi><mo>+</mo><mi>B</mi><mi>δ</mi><mi>v</mi><mo>+</mo><mi>E</mi><mi>δ</mi><mi>u</mi><mo>,</mo><mspace width="2.0em"></mspace><mn>0</mn><mo>=</mo><mi>C</mi><mi>δ</mi><mi>x</mi><mo>+</mo><mi>D</mi><mi>δ</mi><mi>v</mi><mo>+</mo><msub><mi>E</mi><mi>a</mi></msub><mi>δ</mi><mi>u</mi><mo>,</mo></mrow><annotation encoding="application/x-tex">\delta\dot x=A\delta x+B\delta v+E\delta u,\qquad
0=C\delta x+D\delta v+E_a\delta u,</annotation></semantics></math></p>
<p>the code forms <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>A</mi><mrow><mi>e</mi><mi>f</mi><mi>f</mi></mrow></msub><mo>=</mo><mi>A</mi><mo>−</mo><mi>B</mi><msup><mi>D</mi><mrow><mi>−</mi><mn>1</mn></mrow></msup><mi>C</mi></mrow><annotation encoding="application/x-tex">A_{eff}=A-BD^{-1}C</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>B</mi><mrow><mi>e</mi><mi>f</mi><mi>f</mi></mrow></msub><mo>=</mo><mi>E</mi><mo>−</mo><mi>B</mi><msup><mi>D</mi><mrow><mi>−</mi><mn>1</mn></mrow></msup><msub><mi>E</mi><mi>a</mi></msub></mrow><annotation encoding="application/x-tex">B_{eff}=E-BD^{-1}E_a</annotation></semantics></math>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mrow><mi>e</mi><mi>f</mi><mi>f</mi></mrow></msub><mo>=</mo><mi>−</mi><mi>H</mi><msup><mi>D</mi><mrow><mi>−</mi><mn>1</mn></mrow></msup><mi>C</mi></mrow><annotation encoding="application/x-tex">C_{eff}=-HD^{-1}C</annotation></semantics></math> and <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>D</mi><mrow><mi>e</mi><mi>f</mi><mi>f</mi></mrow></msub><mo>=</mo><mi>−</mi><mi>H</mi><msup><mi>D</mi><mrow><mi>−</mi><mn>1</mn></mrow></msup><msub><mi>E</mi><mi>a</mi></msub></mrow><annotation encoding="application/x-tex">D_{eff}=-HD^{-1}E_a</annotation></semantics></math>, then removes the same angle coordinate from the corresponding matrices. The algebraic Jacobian must have condition number ≤ <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mn>12</mn></msup><annotation encoding="application/x-tex">10^{12}</annotation></semantics></math>; a recomputed perturbed algebraic solution checks direct feedthrough with relative error ≤ <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>4</mn></mrow></msup><annotation encoding="application/x-tex">10^{-4}</annotation></semantics></math>. Generator/converter injections are positive into the network; the consuming DC port uses the opposite injection sign and displayed load power is converted consistently. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py#L373-L453">datacenter_twin/research/grid_network.py:373–453</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-offline-companion-the-active-cooling-proxy">Offline companion: the active cooling proxy</h3>
<p>The four-module HTML companion selects <code>model.kind = "cooling"</code>. Time <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>t</mi><annotation encoding="application/x-tex">t</annotation></semantics></math> is minutes, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>N</mi><annotation encoding="application/x-tex">N</annotation></semantics></math> server count, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>U</mi><annotation encoding="application/x-tex">U</annotation></semantics></math> assumed utilization percent, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mi>a</mi></msub><annotation encoding="application/x-tex">T_a</annotation></semantics></math> ambient °C and COP constant:</p>
<p><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>u</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>t</mi><mo stretchy="true" form="postfix">)</mo></mrow><mo>=</mo><mo>clamp</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>U</mi><mo>+</mo><mn>8</mn><mo>sin</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>t</mi><mi>/</mi><mn>8</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>+</mo><mn>3</mn><mo>cos</mo><mrow><mo stretchy="true" form="prefix">(</mo><mi>t</mi><mi>/</mi><mn>3</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo><mn>0</mn><mo>,</mo><mn>100</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo>,</mo></mrow><annotation encoding="application/x-tex">u(t)=\operatorname{clamp}(U+8\sin(t/8)+3\cos(t/3),0,100),</annotation></semantics></math> <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mo>=</mo><mi>N</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>0.12</mn><mo>+</mo><mn>0.38</mn><mi>u</mi><mi>/</mi><mn>100</mn><mo stretchy="true" form="postfix">)</mo></mrow><mspace width="0.222em"></mspace><mrow><mi mathvariant="normal">k</mi><mi mathvariant="normal">W</mi></mrow><mo>,</mo><mspace width="1.0em"></mspace><msub><mi>P</mi><mi>c</mi></msub><mo>=</mo><mfrac><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mrow><mi>C</mi><mi>O</mi><mi>P</mi></mrow></mfrac><mrow><mo stretchy="true" form="prefix">[</mo><mn>1</mn><mo>+</mo><mn>0.025</mn><mo>max</mo><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>T</mi><mi>a</mi></msub><mo>−</mo><mn>20</mn><mo>,</mo><mn>0</mn><mo stretchy="true" form="postfix">)</mo></mrow><mo stretchy="true" form="postfix">]</mo></mrow><mo>,</mo><mspace width="1.0em"></mspace><mi>r</mi><mo>=</mo><mn>1</mn><mo>+</mo><msub><mi>P</mi><mi>c</mi></msub><mi>/</mi><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mi>.</mi></mrow><annotation encoding="application/x-tex">P_{IT}=N(0.12+0.38u/100)\ \mathrm{kW},\quad
P_c=\frac{P_{IT}}{COP}[1+0.025\max(T_a-20,0)],\quad
r=1+P_c/P_{IT}.</annotation></semantics></math></p>
<p>Its inlet proxy is <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>22</mn><mo>+</mo><mrow><mo stretchy="true" form="prefix">(</mo><msub><mi>T</mi><mi>a</mi></msub><mo>−</mo><mn>22</mn><mo stretchy="true" form="postfix">)</mo></mrow><msup><mi>e</mi><mrow><mi>−</mi><mi>t</mi><mi>/</mi><mn>15</mn></mrow></msup><mo>+</mo><mrow><mo stretchy="true" form="prefix">[</mo><mn>4</mn><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>N</mi><mspace width="0.167em"></mspace><mi>C</mi><mi>O</mi><mi>P</mi><mo stretchy="true" form="postfix">)</mo></mrow><mo stretchy="true" form="postfix">]</mo></mrow><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>−</mo><msup><mi>e</mi><mrow><mi>−</mi><mi>t</mi><mi>/</mi><mn>15</mn></mrow></msup><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">22+(T_a-22)e^{-t/15}+[4P_{IT}/(N\,COP)](1-e^{-t/15})</annotation></semantics></math>. It is a heuristic relaxation with a synthetic utilization wave, not a calibrated thermal state solver. The displayed ratio includes only this modeled cooling overhead. Parameters/time are clamped by this companion evaluator; that behavior differs from the research/EMT draft validators that reject out-of-domain inputs. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/index.html#L242-L288">docs/index.html:242–288</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/lesson-config.json">docs/lesson-config.json</a>.</p>
<p>The shared inline evaluator also contains <code>battery</code>, <code>thermal</code>, <code>degradation</code>, <code>grid</code>, <code>agents</code>, <code>markets</code>, <code>control</code>, <code>security</code> and <code>charging</code> branches. Their source dispatch is accounted for, but they are not the selected datacenter companion curriculum or alternate implementations of the native continuity engine. In order, they use coulomb counting with a heuristic voltage/temperature model; first-order thermal relaxation; exponential fade; synthetic solar/demand arithmetic; aggregate queue capacity; synthetic spread/cost arithmetic; an analytical second-order step response; aggregate alert capacity; and piecewise constant/tapered charging. These code paths and their declared <code>MODEL_SPECS</code> remain unchanged; no new execution or physical-validation claim is attached to them. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/index.html#L259-L346">docs/index.html:259–346</a>.</p>
<h3 id="docs-math-and-physics-equations-and-derivations-what-the-verification-establishes">What the verification establishes</h3>
<p>Exact ledgers, independent hand arithmetic, differential Python/native tests, finite-value guards, residual recomputation and step refinement address different software risks. None establishes measured facility accuracy, equipment suitability, source-manuscript approval beyond recorded rights, or external scientific review. Read <a href="#docs-maintainer-verification-evidence-ledger">the dated ledger</a> for the actually executed commands, dependency differences and historical CI evidence.</p>
<p class="chapter-source">Canonical file: <code>docs/math-and-physics/EQUATIONS_AND_DERIVATIONS.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-math-and-physics-parameters-and-symbols"><h2 id="docs-math-and-physics-parameters-and-symbols-parameters-symbols-and-units">Parameters, symbols and units</h2>
<p>The tables below use source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. A default is a declared synthetic choice, not a measurement. Field names are more reliable than an informal symbol when moving between model families. Do not treat two fields named “power” or “efficiency” as interchangeable without their boundary.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-planning-and-shared-decimal-inputs">Planning and shared decimal inputs</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Field / symbol</th>
<th>Unit and meaning</th>
<th>Domain / default</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>Segment.hours</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>h</mi><annotation encoding="application/x-tex">h</annotation></semantics></math></td>
<td>h, duration of one planning segment</td>
<td>Positive; ordered segments are part of comparison identity</td>
</tr>
<tr class="even">
<td><code>Segment.it_load_kw</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>I</mi><mi>T</mi></mrow></msub><annotation encoding="application/x-tex">P_{IT}</annotation></semantics></math></td>
<td>kW, requested IT demand</td>
<td>Nonnegative; the example uses 1,000</td>
</tr>
<tr class="odd">
<td><code>assumed_pue</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>r</mi><annotation encoding="application/x-tex">r</annotation></semantics></math></td>
<td>Ratio, assumed facility/IT power</td>
<td>≥ 1; example 1.25</td>
</tr>
<tr class="even">
<td><code>tariff_per_kwh</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>c</mi><annotation encoding="application/x-tex">c</annotation></semantics></math></td>
<td>Scenario currency/kWh</td>
<td>Nonnegative known illustrative rate or explicit unknown <code>null</code></td>
</tr>
<tr class="odd">
<td><code>currency</code></td>
<td>Currency label</td>
<td>USD, EUR or INR; no FX conversion</td>
</tr>
<tr class="even">
<td><code>it_capacity_kw</code></td>
<td>kW, reporting envelope</td>
<td>Nonnegative; a screen rather than supply feasibility</td>
</tr>
<tr class="odd">
<td>Shared decimal representation</td>
<td>Decimal/rational quantities</td>
<td>No bool/nonfinite values; ≤ 128-character representation, magnitude ≤ 10¹² and ≤ 9 decimal places</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/data/scenarios/baseline-1mw.json">data/scenarios/baseline-1mw.json</a>.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-continuity-inputs-and-signs">Continuity inputs and signs</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Field / symbol</th>
<th>Unit / boundary</th>
<th>Reference preset or accepted range</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>duration_s</code></td>
<td>s elapsed horizon</td>
<td>1–86,400; reference 1,800</td>
</tr>
<tr class="even">
<td><code>step_s</code></td>
<td>s nominal interval</td>
<td>1–3,600; reference 10; at most 2,000 regular intervals</td>
</tr>
<tr class="odd">
<td><code>it_demand_kw</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>q</mi><mi>u</mi><mi>e</mi><mi>s</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">P_{requested}</annotation></semantics></math></td>
<td>kW at the IT boundary</td>
<td>Reference 1,000; explicit demand events can change it</td>
</tr>
<tr class="even">
<td>Asset <code>capacity_kw</code></td>
<td>kW gross network flow</td>
<td>Positive; reference utility 1,500, generator/battery 1,200, each path 700, load asset 2,000</td>
</tr>
<tr class="odd">
<td><code>it_capacity_kw</code></td>
<td>kW reporting envelope</td>
<td>Reference 1,000; warning/margin, not another dispatch cap</td>
</tr>
<tr class="even">
<td><code>distribution_efficiency</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>d</mi></msub><annotation encoding="application/x-tex">\eta_d</annotation></semantics></math></td>
<td>IT served / gross incoming load flow</td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false" form="prefix">(</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false" form="postfix">]</mo></mrow><annotation encoding="application/x-tex">(0,1]</annotation></semantics></math>; reference 0.95</td>
</tr>
<tr class="odd">
<td><code>battery_capacity_kwh</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>B</mi><mrow><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><annotation encoding="application/x-tex">B_{max}</annotation></semantics></math></td>
<td>kWh stored</td>
<td>Reference 100; finite nonnegative domain</td>
</tr>
<tr class="even">
<td><code>battery_initial_kwh</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>B</mi><mn>0</mn></msub><annotation encoding="application/x-tex">B_0</annotation></semantics></math></td>
<td>kWh stored at time zero</td>
<td>0 ≤ opening ≤ capacity; reference 100</td>
</tr>
<tr class="odd">
<td><code>battery_charge_kw</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mi>c</mi></msub><annotation encoding="application/x-tex">P_c</annotation></semantics></math></td>
<td>kW accepted from utility before charging loss</td>
<td>Reference 100 in base preset; 0 in canonical guide</td>
</tr>
<tr class="even">
<td><code>battery_charge_efficiency</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>c</mi></msub><annotation encoding="application/x-tex">\eta_c</annotation></semantics></math></td>
<td>Stored increment / charging input</td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false" form="prefix">(</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false" form="postfix">]</mo></mrow><annotation encoding="application/x-tex">(0,1]</annotation></semantics></math>; reference 0.95</td>
</tr>
<tr class="odd">
<td><code>battery_discharge_efficiency</code>, <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>η</mi><mi>b</mi></msub><annotation encoding="application/x-tex">\eta_b</annotation></semantics></math></td>
<td>Delivered battery output / stored decrement</td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false" form="prefix">(</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false" form="postfix">]</mo></mrow><annotation encoding="application/x-tex">(0,1]</annotation></semantics></math>; reference 0.90</td>
</tr>
<tr class="even">
<td><code>generator_start_delay_s</code></td>
<td>s after utility unavailability</td>
<td>Integer 0–86,400; reference 30</td>
</tr>
<tr class="odd">
<td><code>generator_cost_per_kwh</code></td>
<td>Currency/kWh generated</td>
<td>Unknown <code>null</code> in reference case; not a fuel/ramp model</td>
</tr>
<tr class="even">
<td><code>Event.at_s</code></td>
<td>Integer elapsed seconds</td>
<td>0 ≤ event time &lt; horizon; equal-time order preserved</td>
</tr>
<tr class="odd">
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Δ</mi><mi>B</mi></mrow><annotation encoding="application/x-tex">\Delta B</annotation></semantics></math> / <code>battery_stored_change_kwh</code></td>
<td>kWh, closing minus opening stored energy</td>
<td>Negative for net depletion; not a loss term</td>
</tr>
<tr class="even">
<td>Grid/generator/battery powers</td>
<td>kW, positive supply direction</td>
<td>Continuity dispatch is nonnegative; contrast signed EMT source current</td>
</tr>
<tr class="odd">
<td>Unserved duration</td>
<td>s with positive IT deficit</td>
<td>Fractional boundary durations allowed</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/demo.py">datacenter_twin/demo.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>. Profiles of 50 MW AI cluster, 200 MW hyperscale, 30 MW crypto and 5 MW traditional load scale synthetic electrical quantities; they do not provide compute-throughput conversion factors. The 18 presets and 24 lessons are different catalogs.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-emt-configuration">EMT configuration</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Field</th>
<th>Unit</th>
<th>Default</th>
<th>Accepted interval / choices</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>source_v</code></td>
<td>V</td>
<td>800</td>
<td>400–1,000</td>
</tr>
<tr class="even">
<td><code>resistance_ohm</code></td>
<td>Ω</td>
<td>0.08</td>
<td>0.02–1</td>
</tr>
<tr class="odd">
<td><code>inductance_mh</code></td>
<td>mH</td>
<td>0.6</td>
<td>0.1–5</td>
</tr>
<tr class="even">
<td><code>capacitance_mf</code></td>
<td>mF</td>
<td>12</td>
<td>1–50</td>
</tr>
<tr class="odd">
<td><code>load_ohm</code></td>
<td>Ω</td>
<td>12.8</td>
<td>2–50</td>
</tr>
<tr class="even">
<td><code>sag_pu</code></td>
<td>Fraction of source voltage</td>
<td>0.5</td>
<td>0.1–1</td>
</tr>
<tr class="odd">
<td><code>sag_start_ms</code></td>
<td>ms</td>
<td>40</td>
<td>Integer 10–80</td>
</tr>
<tr class="even">
<td><code>sag_duration_ms</code></td>
<td>ms</td>
<td>80</td>
<td>Integer 5–100</td>
</tr>
<tr class="odd">
<td><code>duration_ms</code></td>
<td>ms</td>
<td>200</td>
<td>Integer 200–300; sag must clear before end</td>
</tr>
<tr class="even">
<td><code>step_us</code></td>
<td>μs</td>
<td>20</td>
<td>5, 10, 20, 25 or 50</td>
</tr>
</tbody>
</table></div>
<p><code>source_a</code> is signed current through the series inductor; <code>bus_v</code> is signed ideal capacitor voltage. <code>stored_j</code>, <code>source_energy_j</code>, resistor/load energies and <code>balance_error_j</code> are joules. Output samples are 100 μs apart; summary extrema use integration endpoints. Half-step refinement is available for 10, 20 and 50 μs starting steps. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/engine.ts">apps/web/src/emt/engine.ts</a>.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-research-configuration-and-state-glossary">Research configuration and state glossary</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Exposed field</th>
<th>Unit</th>
<th>Accepted study domain</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>load_initial_pu</code></td>
<td>pu</td>
<td>0.3–0.7</td>
</tr>
<tr class="even">
<td><code>load_final_pu</code></td>
<td>pu</td>
<td>0.4–0.8 in load-step, greater than initial; comparison separately bounded to 0.5–0.6</td>
</tr>
<tr class="odd">
<td><code>load_pu</code></td>
<td>pu</td>
<td>Study-specific bounded operating point; default 0.5</td>
</tr>
<tr class="even">
<td><code>vsi_bandwidth_hz</code></td>
<td>Hz</td>
<td>60–100; default 80 in standalone SDCIB</td>
</tr>
<tr class="odd">
<td><code>grid_reactance_pu</code></td>
<td>pu</td>
<td>0.1–0.3; default 0.19</td>
</tr>
<tr class="even">
<td><code>dc_capacitance_pu</code></td>
<td>pu</td>
<td>1–3; default 2</td>
</tr>
<tr class="odd">
<td><code>forcing_frequency_hz</code></td>
<td>Hz</td>
<td>0.5–30; default 5</td>
</tr>
<tr class="even">
<td><code>forcing_amplitude_pu</code></td>
<td>pu</td>
<td>0.01–0.05; default 0.03</td>
</tr>
<tr class="odd">
<td><code>load_scale</code></td>
<td>Ratio</td>
<td>0.4–0.6 in the modified nine-bus study; default 0.5</td>
</tr>
</tbody>
</table></div>
<p>The exact per-study field sets/defaults are in <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/__init__.py">datacenter_twin/research/<strong>init</strong>.py</a> and <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/research/types.ts">apps/web/src/research/types.ts</a>. Configurations are not automatically portable between studies. In particular, the model-comparison VSI baseline uses 100 Hz and the hand-set startup from its own source, rather than silently adopting the standalone 80 Hz equilibrium.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Reduced SDCIB state positions</th>
<th>Source names</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>0–2</td>
<td><code>theta_pll</code>, <code>eps_pll</code>, <code>vq_pll</code></td>
<td>PLL angle, integrated filtered q-voltage, filtered q-voltage</td>
</tr>
<tr class="even">
<td>3–4</td>
<td><code>id_afe</code>, <code>iq_afe</code></td>
<td>AFE dq current states</td>
</tr>
<tr class="odd">
<td>5–7</td>
<td><code>xi_dc_afe</code>, <code>gamd_afe</code>, <code>gamq_afe</code></td>
<td>DC-voltage and current-error integrals</td>
</tr>
<tr class="even">
<td>8</td>
<td><code>vdc_ups</code></td>
<td>UPS DC-link voltage</td>
</tr>
<tr class="odd">
<td>9–10</td>
<td><code>iU_cv</code>, <code>iV_cv</code></td>
<td>VSI U/V converter currents</td>
</tr>
<tr class="even">
<td>11–12</td>
<td><code>vU_vsi</code>, <code>vV_vsi</code></td>
<td>VSI capacitor voltages</td>
</tr>
<tr class="odd">
<td>13–16</td>
<td><code>xiU_vsi</code>, <code>xiV_vsi</code>, <code>gamU_vsi</code>, <code>gamV_vsi</code></td>
<td>VSI voltage/current integrals</td>
</tr>
<tr class="even">
<td>17–18</td>
<td><code>v_psu</code>, <code>xi_psu</code></td>
<td>PSU voltage and voltage-error integral</td>
</tr>
<tr class="odd">
<td>19–20</td>
<td><code>v_eq</code>, <code>xi_eq</code></td>
<td>Equivalent-load voltage and voltage-error integral</td>
</tr>
</tbody>
</table></div>
<p>Electrical states are normalized to their supplied model convention; integrals carry the corresponding normalized error × seconds. Angle is in radians. <code>omega_b = 2π60</code> rad/s and <code>omega_s = 1</code> pu have distinct dimensions. <code>veq_ref = 0.5</code> is a normalized voltage reference, not an assertion of 0.5 V or a universal percentage of a physical bus. The grid network explicitly declares a 100 MVA power base; a complete SI conversion of every research state requires additional base definitions. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib_core.py#L20-L43">datacenter_twin/research/sdcib_core.py:20–43</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py#L20-L62">datacenter_twin/research/sdcib.py:20–62</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Numerical symbol</th>
<th>Meaning</th>
<th>Implemented convention</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mo>,</mo><mi>B</mi><mo>,</mo><mi>C</mi><mo>,</mo><mi>D</mi></mrow><annotation encoding="application/x-tex">A,B,C,D</annotation></semantics></math></td>
<td>Local state/input/output Jacobian matrices</td>
<td>Finite-difference matrices about recomputed operating point</td>
</tr>
<tr class="even">
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>λ</mi><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></td>
<td>Eigenvalue</td>
<td>Real part in inverse seconds; oscillation frequency <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false" form="prefix">|</mo><mo>Im</mo><mi>λ</mi><mo stretchy="false" form="postfix">|</mo><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mn>2</mn><mi>π</mi><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\lvert\operatorname{Im}\lambda\rvert/(2\pi)</annotation></semantics></math> Hz</td>
</tr>
<tr class="odd">
<td>Modal participation</td>
<td>Normalized magnitude from left/right vectors</td>
<td>Relative numerical attribution, not measured energy share</td>
</tr>
<tr class="even">
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Y</mi><mrow><mi>e</mi><mi>q</mi></mrow></msub><annotation encoding="application/x-tex">Y_{eq}</annotation></semantics></math></td>
<td>Reduced four-port network admittance</td>
<td>Schur reduction of the modified test network</td>
</tr>
<tr class="odd">
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>κ</mi><annotation encoding="application/x-tex">\kappa</annotation></semantics></math></td>
<td>Matrix condition number</td>
<td>Finite and ≤ 10¹² for guarded algebraic/eigenvector operations</td>
</tr>
<tr class="even">
<td><code>stable</code></td>
<td>Numerical mode flag</td>
<td>Re(<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>λ</mi><annotation encoding="application/x-tex">\lambda</annotation></semantics></math>) ≤ 10⁻⁸; not strict asymptotic stability</td>
</tr>
<tr class="odd">
<td>Spectrum amplitude</td>
<td>Same amplitude unit as signal</td>
<td>Mean removed, symmetric Hann/coherent-gain corrected; not PSD</td>
</tr>
<tr class="even">
<td><code>duration</code> in <code>spectrum</code></td>
<td>s between first and last sample</td>
<td><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>d</mi><mi>t</mi><mo>=</mo><mi>T</mi><mi>/</mi><mrow><mo stretchy="true" form="prefix">(</mo><mi>N</mi><mo>−</mo><mn>1</mn><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">dt=T/(N-1)</annotation></semantics></math>, not <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>T</mi><mi>/</mi><mi>N</mi></mrow><annotation encoding="application/x-tex">T/N</annotation></semantics></math></td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/spectrum.py">datacenter_twin/spectrum.py</a>.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-infrastructure-and-companion-unit-hazards">Infrastructure and companion unit hazards</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Context</th>
<th>Correct convention</th>
<th>Common error to avoid</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Infrastructure line current</td>
<td>kVA / kV gives A after the three-phase factor</td>
<td>Adding an unnecessary ×1,000</td>
</tr>
<tr class="even">
<td>Transformer fault screen</td>
<td>Voltage in V; MVA converted by 10⁶; output A divided by 1,000 for kA</td>
<td>Mixing kV and V inside squared impedance base</td>
</tr>
<tr class="odd">
<td>Water heat balance</td>
<td><code>thermalScreen</code> uses J/(kg·K) and converts kW to W</td>
<td>Reusing the Python helper's kJ/(kg·K) argument without conversion</td>
</tr>
<tr class="even">
<td>Lumped thermal time</td>
<td>MW / (MJ/K) gives K/s</td>
<td>Reading the result as K/h</td>
</tr>
<tr class="odd">
<td>Optical attenuation</td>
<td>Length m converted to km; losses/margin in dB</td>
<td>Adding fiber length directly to dB/km</td>
</tr>
<tr class="even">
<td>Storage sizing screen</td>
<td>Minutes divided by 60; efficiency and retained fractions multiply denominators</td>
<td>Treating nominal energy as already deliverable</td>
</tr>
<tr class="odd">
<td>Commissioning uncertainty</td>
<td>Relative independent input uncertainties</td>
<td>Claiming a confidence interval or correlated measurement model</td>
</tr>
<tr class="even">
<td>Companion time / ratio</td>
<td>Minutes; IT plus simplified cooling only</td>
<td>Calling it the continuity engine or annual measured PUE</td>
</tr>
</tbody>
</table></div>
<p>The source's <code>screenUnits</code> table remains the canonical name-to-unit mapping for every screen input/output. Evidence locators carry manuscript chapter/page metadata separately from illustrative assumptions. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/lesson-config.json">docs/lesson-config.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/calculations.py#L65-L72">datacenter_twin/calculations.py:65–72</a>.</p>
<h3 id="docs-math-and-physics-parameters-and-symbols-undefined-and-unknown-quantities">Undefined and unknown quantities</h3>
<p>Keep <code>null</code>/<code>None</code> and their reason fields. Zero IT energy makes period PUE undefined; zero load makes the small battery-runtime helper undefined; no active network uplink makes oversubscription undefined; nonpositive net heat has no finite rising-temperature limit time in that screen; unknown tariffs are not zero prices. Scenario/solver failures produce errors rather than invented successful outputs. <a href="#docs-math-and-physics-assumptions-and-limits">Assumptions and limits</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/math-and-physics/PARAMETERS_AND_SYMBOLS.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-math-and-physics-assumptions-and-limits"><h2 id="docs-math-and-physics-assumptions-and-limits-assumptions-and-limits">Assumptions and limits</h2>
<p>The scope below is grounded in source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>, inspected on 19 November 2026. It preserves the existing <a href="../engineering/calculation-boundaries.md">calculation boundaries</a>, <a href="../engineering/release-readiness.md">release-readiness statement</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a> and <a href="#security">security policy</a>.</p>
<h3 id="docs-math-and-physics-assumptions-and-limits-what-each-family-assumes">What each family assumes</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Family</th>
<th>Included</th>
<th>Excluded or unresolved</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Planning</td>
<td>Ordered demand segments, assumed PUE, illustrative/unknown energy-only rates</td>
<td>Supply continuity, delivered compute service, demand charges, CAPEX, taxes and calibrated cooling</td>
</tr>
<tr class="even">
<td>Continuity</td>
<td>One aggregate IT load, nonnegative gross power flow, finite storage, fixed efficiencies, discrete availability/domain events and deterministic recovery</td>
<td>AC load flow, impedance sharing, switching/protection transients, battery aging/temperature, generator ramp/cooldown/fuel, probabilistic reliability, cooling/workload queues</td>
</tr>
<tr class="odd">
<td>Infrastructure screens</td>
<td>Explicit scalar equations, input/output units, source labels, selected golden cases and review states</td>
<td>Equipment selection, compliance, detailed grounding/protection/CFD/structural/network engineering; Engineering HOLD persists</td>
</tr>
<tr class="even">
<td>EMT</td>
<td>Ideal DC source, linear R-L/C/resistor circuit, fixed-step RK4 and signed energy</td>
<td>Semiconductor switching, rectifier/UPS controllers, clamps, reverse-blocking devices, nonlinear component limits, AC network or thermal physics</td>
</tr>
<tr class="odd">
<td>Research</td>
<td>Adapted reduced equations, bounded synthetic inputs, recomputed initialization, guarded modal/response calculations</td>
<td>Missing MATLAB originals, missing measured GPU trace, independently validated physical parameters or facility calibration</td>
</tr>
<tr class="even">
<td>Offline companion</td>
<td>Synthetic utilization wave, algebraic cooling and heuristic inlet relaxation</td>
<td>Native outage dispatch, UPS depletion, server reboot behavior, chiller cascades or measured annual PUE</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts">apps/web/src/infrastructure/screens.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py#L1-L8">datacenter_twin/research/grid_network.py:1–8</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/lesson-config.json">docs/lesson-config.json</a>.</p>
<h3 id="docs-math-and-physics-assumptions-and-limits-numerical-agreement-has-a-defined-scope">Numerical agreement has a defined scope</h3>
<p>The continuity invariant is exact inside a rational model. Its exported zero residual is not a physical sensor reading. The separately reconstructed finite-decimal ledger tolerates serialization rounding. The TypeScript/Python parity tests compare independently implemented software for stated fixtures; shared assumptions can still be wrong. A passing equation check for a teaching screen does not establish design suitability. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/engine.test.ts">apps/web/tests-engine/engine.test.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_infrastructure.py">scripts/verify_infrastructure.py</a>.</p>
<p>EMT tolerances are numerical comparisons and refinement checks. Its endpoints can miss a continuous-time extremum; its ideal source can absorb energy and its ideal capacitor voltage can become negative. Replacing those results with clipped values would alter the model, not correct a documentation issue. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/emt/engine.ts">apps/web/src/emt/engine.ts</a>.</p>
<p>Research acceptance checks recompute residuals and reject nonfinite/ill-conditioned results. They do not prove global convergence, uniqueness, physical realizability or a domain outside the exposed parameter bounds. The mode flag includes real parts up to <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mn>10</mn><mrow><mi>−</mi><mn>8</mn></mrow></msup><annotation encoding="application/x-tex">10^{-8}</annotation></semantics></math>, so it must not be paraphrased as strict asymptotic stability. Frequency-response peaks are sampled on a finite grid. The model comparison retains startup transients and two different representations; disagreement is not automatically an error in one model. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/model_comparison.py">datacenter_twin/research/model_comparison.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>.</p>
<h3 id="docs-math-and-physics-assumptions-and-limits-interface-and-data-assumptions">Interface and data assumptions</h3>
<p>Input validation has several layers. Python JSON parsing rejects duplicate keys and has a 4 MiB boundary; browser <code>JSON.parse</code> does not supply the same duplicate-key rule. The file picker permits a 10 MiB read before revalidation and later request-size checks. Typed declarations do not replace runtime validation. A source parse is not a typecheck, and a native Node test is not a browser journey. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/ScenarioFiles.tsx">apps/web/src/ScenarioFiles.tsx</a>.</p>
<p><code>it_capacity_kw</code> is a reported IT envelope; gross path/node capacities constrain dispatch. Generator startup follows the utility asset's availability, not every downstream loss of service. Same-time event order is meaningful. The charging-enabled CLI preset and charging-disabled guided lesson must not share a claimed input identity. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/canonical-case.md">docs/canonical-case.md</a>.</p>
<p><code>calculateScreen('releaseGate', ...)</code> accepts six review-state strings. The generic <code>buildScreenResult</code> wrapper first clones numeric lesson inputs and rejects those strings. That is a documented existing wrapper limitation, not a failure of the current twelve numeric infrastructure lessons. No source repair is included in this documentation package. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L679-L717">apps/web/src/infrastructure/screens.ts:679–717</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L796-L838">apps/web/src/infrastructure/screens.ts:796–838</a>.</p>
<p>The bundled hardware/offering/model catalog is dated provenance and explicit assumptions. It does not fetch live prices, certify a vendor claim, convert node/GPU/token billing into equivalent throughput, or supply a calibrated jurisdictional cost model. <code>null</code> values remain unknown. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/catalog.py">datacenter_twin/catalog.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/calculations.py">datacenter_twin/calculations.py</a>.</p>
<h3 id="docs-math-and-physics-assumptions-and-limits-evidence-and-rights">Evidence and rights</h3>
<p>Original software and synthetic fixtures retain Apache-2.0 terms and notices. Imported runtime/vendor materials retain their separate notices. The research adaptation identifies its supplied archive; absent originals remain absent. Infrastructure lesson labels distinguish source statements, editorial derivations, illustrative assumptions and unresolved material. The documented educational publication decision does not remove Engineering HOLD, grant new third-party rights or make the private manuscript distributable. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/third-party/README.md">docs/third-party/README.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/releases/v2.0.0-publication-decision.md">docs/releases/v2.0.0-publication-decision.md</a>.</p>
<p>No facility measurement dataset, external independent reproduction, FAT/SAT, physical safety assessment, certification, service-level/Tier result or real equipment control is established by this audit. A later calibration project requires its own data rights, units, measurement uncertainty, validation owner and accepted use boundary. Existing public tutorials and historical evidence remain intact; the new roadmap labels such future work as conditional proposals.</p>
<h3 id="docs-math-and-physics-assumptions-and-limits-local-verification-limits-on-19-november-2026">Local verification limits on 19 November 2026</h3>
<p>The author executed the standard-library suite, a declared 18-file native Node subset, the infrastructure verifier, worked CLI examples and a fresh evidence packet. The optional scientific tests also executed with <strong>available versions that differ from source pins</strong>. The installed-version check failed and is retained as a failure. Locked frontend build/typecheck, complete browser journeys, exact locked scientific reproduction and new deployment verification were not performed locally. Historical CI belongs to the pinned source, not the later documentation candidate. <a href="#docs-maintainer-verification-evidence-ledger">Dated verification ledger</a>.</p>
<p>The complete canonical Git tree is byte-accounted. Source code has syntax/interface inventory and targeted semantic review; vendor, binary and historical/generated material has explicit indexed-only dispositions where deeper review was not performed. Neither a file count nor a parser success is presented as exhaustive semantic, visual or runtime verification. Independent candidate QA and integration/publication checks remain separate stages.</p>
<p class="chapter-source">Canonical file: <code>docs/math-and-physics/ASSUMPTIONS_AND_LIMITS.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-maintainer-verification-evidence-ledger"><h2 id="docs-maintainer-verification-evidence-ledger-verification-evidence-ledger">Verification evidence ledger</h2>
<p><strong>Snapshot:</strong> 19 November 2026. <strong>Source:</strong> <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. <strong>Git tree:</strong> <code>fde01a007a4ff05f685f88be2158b672a31c118f</code>. This ledger separates executed local source checks, historical provider records, documentation checks and future delivery stages. It does not assign a commit or deployment identity to an uncommitted documentation candidate.</p>
<h3 id="docs-maintainer-verification-evidence-ledger-local-source-execution">Local source execution</h3>
<p>The source extraction contains all 711 canonical blobs and 97 directory entries. Tests ran in an isolated source copy, with generated outputs kept outside the documentation candidate. Raw commands, original timestamps, exit status and stdout/stderr digests are retained in the author handoff's numbered runtime receipts. The following times are original completion times in UTC, not dates when this page was written.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Receipt</th>
<th>Check</th>
<th>Original completion time</th>
<th>Observed result and scope</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>DC-RUN-01</td>
<td>Lock-only validation</td>
<td>2026-11-19T21:06:58.947571+00:00</td>
<td>PASS; declared extras and lock files agree</td>
</tr>
<tr class="even">
<td>DC-RUN-02</td>
<td>Standard-library unittest discovery</td>
<td>2026-11-19T21:07:32.292826+00:00</td>
<td>PASS; 306 discovered, 247 executed passes, 59 optional skips</td>
</tr>
<tr class="odd">
<td>DC-RUN-03</td>
<td>Native-test fixture preparation</td>
<td>2026-11-19T21:27:17.412721+00:00</td>
<td>PASS; two JSON fixtures, 18 presets; no full browser preparation</td>
</tr>
<tr class="even">
<td>DC-RUN-04</td>
<td>Native Node subset</td>
<td>2026-11-19T21:27:22.354684+00:00</td>
<td>PASS; 132 tests in 18 files; two parse5-dependent files excluded</td>
</tr>
<tr class="odd">
<td>DC-RUN-06</td>
<td>Infrastructure verifier</td>
<td>2026-11-19T21:29:39.348611+00:00</td>
<td>PASS; 24 cases, 222 comparisons, 11 model families</td>
</tr>
<tr class="even">
<td>DC-RUN-07</td>
<td>Fresh evidence build</td>
<td>2026-11-19T21:29:39.784293+00:00</td>
<td>PASS; 14 artifacts</td>
</tr>
<tr class="odd">
<td>DC-RUN-08</td>
<td>Fresh evidence verification</td>
<td>2026-11-19T21:29:40.199467+00:00</td>
<td>PASS; hashes and current-engine numerical reproduction</td>
</tr>
<tr class="even">
<td>DC-RUN-09</td>
<td>Planning CLI example</td>
<td>2026-11-19T21:29:40.429746+00:00</td>
<td>PASS; baseline-1mw result</td>
</tr>
<tr class="odd">
<td>DC-RUN-10</td>
<td>Continuity CLI example</td>
<td>2026-11-19T21:29:40.697795+00:00</td>
<td>PASS; charging-enabled generator_failure</td>
</tr>
<tr class="even">
<td>DC-RUN-11</td>
<td>Reserve sweep CLI example</td>
<td>2026-11-19T21:29:41.175802+00:00</td>
<td>PASS; 0, 50, 100 kWh in caller order</td>
</tr>
<tr class="odd">
<td>DC-RUN-12</td>
<td>EMT CLI example</td>
<td>2026-11-19T21:29:41.458730+00:00</td>
<td>PASS; voltage-sag, 2,001 sampled rows</td>
</tr>
<tr class="even">
<td>DC-RUN-13</td>
<td>Installed-version diagnostic</td>
<td>2026-11-19T21:29:41.628798+00:00</td>
<td>FAIL / exit 1; FastAPI 0.141.1 differs from declared 0.162.2</td>
</tr>
<tr class="odd">
<td>DC-RUN-14</td>
<td>Supplementary research tests</td>
<td>2026-11-19T21:30:20.609619+00:00</td>
<td>PASS; 37 tests, available NumPy 2.3.5/SciPy 1.17.0</td>
</tr>
<tr class="even">
<td>DC-RUN-15</td>
<td>Supplementary spectrum parity</td>
<td>2026-11-19T21:30:20.937094+00:00</td>
<td>PASS; 2 tests, available NumPy 2.3.5</td>
</tr>
<tr class="odd">
<td>DC-RUN-16</td>
<td>Existing notebook code cells</td>
<td>2026-11-19T21:49:36.354790+00:00</td>
<td>PASS; 8 cells/assertions; no Jupyter/rendering claim</td>
</tr>
</tbody>
</table></div>
<p>The standard-library run used an isolated Python 3.12.14 environment without optional packages. Its 59 skips comprise 37 research tests, 6 spectrum-boundary tests, 2 spectrum-parity tests and 14 API-related tests. Later supplementary runs did not rewrite that result. The six spectrum-boundary tests and fourteen API-related tests remained unexecuted locally. The native run used Node 24.22.3; its exact 18-file list is retained in receipt04. <code>build-security.test.ts</code> and <code>seo-delivery.test.ts</code> were excluded because their parse5-dependent build pipeline was unavailable locally. Arithmetic/native tests are not browser interaction, CSS layout or TypeScript compiler checks. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research.py">tests/test_research.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_research_guards.py">tests/test_research_guards.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/tests/test_spectrum_parity.py">tests/test_spectrum_parity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a>.</p>
<p>The 24-case infrastructure verifier uses independently written Python equations and Node-executed TypeScript, covering 11 lesson model families at relative <code>1e-11</code> / absolute <code>1e-10</code>. Native unit tests additionally cover the other exported models. The source test labelled “seven presets” actually iterates the current 18-preset fixture; avoid treating a stale test name as a count. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/verify_infrastructure.py">scripts/verify_infrastructure.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/infrastructure.test.ts">apps/web/tests-engine/infrastructure.test.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/tests-engine/engine.test.ts">apps/web/tests-engine/engine.test.ts</a>.</p>
<p>All eight existing notebook code cells were executed in source order with their assertions under Python 3.12.14. The harness retained each code-cell hash and expression result. It did not start an IPython kernel, render the notebook or rewrite its saved outputs. Source notebook SHA-256 is <code>01b0f6cc0d1b895e4985dd532485c45532c48a126865266c06a23643892174e9</code>. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/examples/battery-ride-through.ipynb">docs/examples/battery-ride-through.ipynb</a>.</p>
<h4 id="docs-maintainer-verification-evidence-ledger-revision-binding-and-retained-output-digests">Revision binding and retained output digests</h4>
<p>The initial 711-file manifest was retained before documentation edits. Receipt05 reconciles the source copy after runs02–04; it is explicitly a <strong>post-run</strong> reconciliation, not a retained pre-test snapshot. Runs06–16 bracket execution with before/after byte, size and Git-mode checks against that manifest. The normalized identity-list digest is <code>cb274e6a1a1bb31e6cc3f9a9d9fe60d7a0a07b5a8a11cc7380eb0033d6fcb121</code>. No application source changed during these runs.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Evidence</th>
<th>SHA-256</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Standard-library stderr log</td>
<td><code>f2390a6a3bf2027dab5d3c6ccb32bdda1434913cd4918252a2788532d0794df4</code></td>
<td>Original test names, skips and 306-test summary</td>
</tr>
<tr class="even">
<td>Native subset stdout log</td>
<td><code>701c5c70288118dc7d6d194325542755ae5f82dfcbf86395f1b32c0eb27ae567</code></td>
<td>132-test execution record</td>
</tr>
<tr class="odd">
<td>Infrastructure verifier stdout</td>
<td><code>894134741176d3701faf117786b2af4f8d40d13fd4d149b8020ef9995dec5dde</code></td>
<td>24 cases / 222 comparisons</td>
</tr>
<tr class="even">
<td>Fresh packet manifest</td>
<td><code>9c435f005764f65fcc02d8a5a2db4b9918118fccaeb0bf3b0cee0919b894228f</code></td>
<td>Author-built 14-artifact packet; not a new release</td>
</tr>
<tr class="odd">
<td>Research stderr log</td>
<td><code>09478816e741f0c86b04350f2a3ab93a9e6e035693b8cec6e4d8163c4756f281</code></td>
<td>Separate 37-test supplementary run</td>
</tr>
<tr class="even">
<td>Spectrum parity stderr log</td>
<td><code>a8a93a1cb6eabce49c7be80efee5f1a728aa5daab0f49d85665c0ef1433646b4</code></td>
<td>Separate two-test supplementary run</td>
</tr>
</tbody>
</table></div>
<p>These digests identify retained evidence; a hash alone is not a test result, authenticity signature or proof of physical accuracy. The existing packet verifier itself treats revision/environment fields as declared metadata rather than a remote checkout attestation. The author separately bound the local source files. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a>.</p>
<h3 id="docs-maintainer-verification-evidence-ledger-historical-exact-source-github-evidence">Historical exact-source GitHub evidence</h3>
<p>At <strong>2026-11-19 21:06:47 UTC</strong>, the read-only GitHub query for this source returned the provider's default latest set of <strong>23 check runs: 22 success and one skipped</strong>. This was not a <code>filter=all</code> history of every attempt. Their executions belong to <strong>17 November 2026</strong>, not this documentation candidate.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Workflow / check</th>
<th>Provider reference</th>
<th>Recorded status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Tests</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121851395">run 44121851395</a></td>
<td>Success for source SHA; updated 2026-11-17 16:28:11 UTC</td>
</tr>
<tr class="even">
<td>Hardened CI</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121851699">run 44121851699</a></td>
<td>Success for source SHA; updated 16:08:48 UTC</td>
</tr>
<tr class="odd">
<td>Flagship dashboard</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121852205">run 44121852205</a></td>
<td>Success for source SHA; updated 16:06:17 UTC; separate deploy job skipped</td>
</tr>
<tr class="even">
<td>CodeQL</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121852380">run 44121852380</a></td>
<td>Success for source SHA; updated 16:07:44 UTC</td>
</tr>
<tr class="odd">
<td>Browser demo / Python parity</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121851395/job/134177923737">job 134177923737</a></td>
<td>Historical success; completed 16:27:48 UTC</td>
</tr>
<tr class="even">
<td>Publish static demo</td>
<td><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/actions/runs/44121851395/job/134189960912">job 134189960912</a></td>
<td>Historical success; completed 16:28:10 UTC; not proof of this handbook's publication</td>
</tr>
</tbody>
</table></div>
<p>The classic branch-protection query returned 403; a ruleset list was visible but does not replace a complete effective-policy review. The Pages endpoint was unavailable through the supported connector and returned a 400 endpoint error. These failures do not prove absence of protection or absence of a site. The source contains a configured Pages publisher. Refresh policy, PR head/base and required checks at integration time. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/deploy-dashboard.yml">.github/workflows/deploy-dashboard.yml</a>, <a href="#docs-maintainer-ci-cd-and-release-playbook">CI and release playbook</a>.</p>
<h3 id="docs-maintainer-verification-evidence-ledger-verification-that-remains-distinct">Verification that remains distinct</h3>
<ul>
<li><strong>Candidate documents:</strong> exact allowed-file diff, protected source bytes/modes, source citations, required-output navigation, MathML/HTML generation, declared CFF schema and structured handoff schemas are author-side deterministic checks. Their final identities belong in the frozen author handoff.</li>
<li><strong>Independent candidate QA:</strong> a separate reviewer must assess the frozen candidate's science, wording, coverage, commands, privacy and roadmap. Source-only reviewer preparation does not approve an unseen candidate.</li>
<li><strong>Locked environment and browser:</strong> local typecheck/build, both parse5-dependent tests, browser journeys, fresh visual inspection and exact locked scientific/API runs were not established by this author environment. Use correctly revision-linked CI and any required current candidate checks.</li>
<li><strong>Merge and publication:</strong> documentation commit SHA, merged SHA, deployed artifact identity and distinctive live content are separate future observations. No author test here certifies them.</li>
<li><strong>External scientific review:</strong> maintainer-produced artifacts and agent QA do not satisfy the project's recorded independent external reproduction goal.</li>
</ul>
<p>No failed, skipped, historical, unavailable or pending check is relabelled as an executed candidate pass. <a href="../validation/review-protocol.md">Existing external review protocol</a>, <a href="../engineering/release-readiness.md">release readiness</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/maintainer/VERIFICATION_EVIDENCE_LEDGER.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-maintainer-ci-cd-and-release-playbook"><h2 id="docs-maintainer-ci-cd-and-release-playbook-ci-documentation-publication-and-release-playbook">CI, documentation publication and release playbook</h2>
<p>This is a description of source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code> and the dated metadata in <a href="#docs-maintainer-verification-evidence-ledger">the evidence ledger</a>. Current required checks and review policy must be discovered from the actual PR/effective rules before integration. Workflow source alone does not reveal every merge requirement.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-configured-providers-and-jobs">Configured providers and jobs</h3>
<p>The complete tracked tree contains seven GitHub Actions workflow files. No CircleCI or Buildkite pipeline is configured in this source snapshot; their absence here is a repository-tree observation, not an assertion about inaccessible organization infrastructure.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Workflow</th>
<th>Trigger / job role</th>
<th>Publication boundary</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><code>tests.yml</code></td>
<td>Main pushes, PR/merge-group/manual events; Python platform matrix, browser/Python parity, packaging/evidence and reader checks</td>
<td>Existing guarded <code>Publish static demo</code> job follows the validated main route</td>
</tr>
<tr class="even">
<td><code>hardened-ci.yml</code></td>
<td>Main/PR/merge-group/manual and weekly schedule; five security modes and seven language-quality modes</td>
<td>Preserves scanner diagnostics/artifacts; no site deployment</td>
</tr>
<tr class="odd">
<td><code>codeql.yml</code></td>
<td>Main and named hardening branch, PR/merge-group/manual and weekly schedule</td>
<td>Python and JavaScript/TypeScript analysis plus SARIF gate</td>
</tr>
<tr class="even">
<td><code>deploy-dashboard.yml</code></td>
<td>Companion/flagship validation</td>
<td>Its separate deployment job is explicitly disabled; that skipped job is not the active Pages publisher</td>
</tr>
<tr class="odd">
<td><code>qa-audit.yml</code></td>
<td>PR and manual audit</td>
<td>Full parity/visual/performance observations; optional manual hosted crawl/hash check; no deployment</td>
</tr>
<tr class="even">
<td><code>publish-pypi.yml</code></td>
<td>Manual dispatch on the owner repository's main branch</td>
<td>Requires successful exact-source push <code>tests.yml</code>, verifies a wheel, then uses the existing <code>pypi</code> environment/trusted publisher</td>
</tr>
<tr class="odd">
<td><code>portfolio-dashboard-check.yml</code></td>
<td>Filtered guide paths on PR/main/tag events</td>
<td>Validates the existing portfolio guide, source paths and SVG</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/hardened-ci.yml">.github/workflows/hardened-ci.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/codeql.yml">.github/workflows/codeql.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/deploy-dashboard.yml">.github/workflows/deploy-dashboard.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/qa-audit.yml">.github/workflows/qa-audit.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/publish-pypi.yml">.github/workflows/publish-pypi.yml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/portfolio-dashboard-check.yml">.github/workflows/portfolio-dashboard-check.yml</a>.</p>
<p>The repository's <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/AGENTS.md">AGENTS.md</a> requires keeping check names, Python/OS matrices, browser parity, numerical tolerances, least privilege, pinned actions and publish guards. PR cancellation is separated from manual/release/deploy execution. Runtime observations and billed usage are different measurements; no cost-saving claim follows from this audit.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-documentation-candidate-gate">Documentation candidate gate</h3>
<ol type="1">
<li>Bind the source, complete candidate tree and full diff. Check the 24 requested outputs and source/interface dispositions; preserve all protected application, model, test, dependency, license and historical evidence bytes/modes.</li>
<li>Rebuild the handbook and run its <code>--check</code>; validate new Markdown links/anchors, immutable source ranges, CFF against schema 1.2.0, and machine-readable handoffs with actual date/URI validation.</li>
<li>Have an independent reviewer assess the exact frozen candidate. Preserve the original review and any repair round; refresh the candidate identity after a repair.</li>
<li>At PR time, identify required provider contexts, approvals, head/base revisions, merge-queue semantics and conflict state. Keep PR-head checks separate from synthetic merge/queue revisions and their mappings.</li>
<li>Refresh those facts immediately before any guarded integration. Missing/stale/inaccessible requirements are unresolved, not passes. A branch-protection 403 must not be interpreted as permission to bypass it.</li>
</ol>
<p>The final source-test records and candidate documentation validation belong in external execution receipts. Embedding a candidate's own commit hash into a file before that commit exists would be self-referential; record source pin inside docs and commit/merge/deploy identities afterward.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-existing-github-pages-route">Existing GitHub Pages route</h3>
<p>The active <code>tests.yml</code> path builds the static demo, creates legacy Pages entry points with <code>scripts/build_pages_redirect.py</code>, and then executes <code>copytree(Path('docs'), output, dirs_exist_ok=True)</code>. Its assertions protect the companion marker and lesson configuration. The new <code>docs/reference/index.html</code>, CSS and chapter sources are inside that copied tree, and the existing companion links to the handbook. No new workflow, hosting service, branch or DNS setting is required. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml#L200-L219">.github/workflows/tests.yml:200–219</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_pages_redirect.py">scripts/build_pages_redirect.py</a>.</p>
<p>After an authorized merge, connect the merged revision to the actual workflow run/artifact and deployment. Inspect the repository Pages route, the new <code>reference/</code> page, and its distinctive source-snapshot/handbook content. Confirm that the companion's new reference link resolves. A successful old run, an HTTP 200 or the old home page does not prove these new files were deployed. Preserve the observed URL, time, deployment/artifact identity and content evidence.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-separate-custom-domain-publication">Separate custom-domain publication</h3>
<p>The canonical React course origin in <code>apps/web/site.config.json</code> is <code>https://khanlab.co.technology/</code>. The existing deployment note documents Cloudflare Pages <strong>Direct Upload</strong>, an out-of-tree Windows publisher and a Worker-managed <code>/robots.txt</code> route. Its dated receipts describe earlier actions; they are not new live verification. The repository's <code>docs/</code> copy does not by itself prove the handbook is included in that separate custom-domain upload. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/site.config.json">apps/web/site.config.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>.</p>
<p>Before a future custom-domain publication, retrieve the authorized publisher and its version, verify the exact public asset set, match build/source identity and inspect the actual route. This documentation task does not create an account, upload a new custom-domain build, change DNS or weaken a policy. If one existing route publishes and the other is unverified, report them separately.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-releases-and-package-identity">Releases and package identity</h3>
<p>The preserved CFF declares version 2.0.1 and release date 2026-10-26. Read-only release metadata at the audit snapshot lists v2.0.1 as latest, matching the existing receipt. The source README describes PyPI publication as pending; this audit did not independently query a current PyPI project to turn that historical statement into a live status claim. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CITATION.cff">CITATION.cff</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/releases/v2.0.1.md">docs/releases/v2.0.1.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/engineering/pypi-publication.md">docs/engineering/pypi-publication.md</a>.</p>
<p>No new tag or release is part of this documentation change. For a separately authorized release, follow existing packaging and source-linked evidence rules: verify exact-source CI, build and check the actual wheel, preserve its digest/publication manifest and trusted-publisher environment, and confirm the resulting artifact. Documentation updates alone do not justify a model/version change or an archive DOI.</p>
<h3 id="docs-maintainer-ci-cd-and-release-playbook-failed-or-interrupted-delivery">Failed or interrupted delivery</h3>
<p>Reconcile the actual PR, source/head/base and remote provider state before retrying an interrupted action. Preserve prior receipts. For an in-scope documentation defect, repair and independently recheck the changed candidate. For a pre-existing required source failure, record the blocker rather than editing application tests or disabling checks. Use <a href="#docs-owner-bus-factor-recovery-runbook">recovery</a> for a missing publisher, unavailable dependency/toolchain or owner handoff.</p>
<p class="chapter-source">Canonical file: <code>docs/maintainer/CI_CD_AND_RELEASE_PLAYBOOK.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-maintainer-toolchain-and-dependency-matrix"><h2 id="docs-maintainer-toolchain-and-dependency-matrix-toolchain-and-dependency-matrix">Toolchain and dependency matrix</h2>
<p>The <strong>declared</strong> column comes from source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. The <strong>observed</strong> column describes the authoring environment on 19 November 2026. They are separate evidence classes. The audit did not update a manifest or lockfile to make them agree.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Component</th>
<th>Declared / configured</th>
<th>Observed locally and implication</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Python core</td>
<td>Python ≥ 3.12; no required runtime dependencies</td>
<td>Python 3.12.14; isolated standard-library suite and CLI examples executed</td>
</tr>
<tr class="even">
<td>Python CI matrix</td>
<td>3.12/3.14, Ubuntu/Windows; macOS native-reader check</td>
<td>Historical exact-source CI recorded; not locally emulated</td>
</tr>
<tr class="odd">
<td>Build backend</td>
<td>setuptools 84.2.1</td>
<td>No new wheel/build-backend reproduction claimed</td>
</tr>
<tr class="even">
<td>FastAPI</td>
<td>0.162.2</td>
<td>0.141.1; installed-version diagnostic failed</td>
</tr>
<tr class="odd">
<td>Uvicorn</td>
<td>0.54.0</td>
<td>0.52.1; mismatch in preflight</td>
</tr>
<tr class="even">
<td>HTTPX test client</td>
<td>0.28.1</td>
<td>0.28.1; matching this one package is not a full locked environment</td>
</tr>
<tr class="odd">
<td>NumPy</td>
<td>2.5.4</td>
<td>2.3.5; supplementary research/spectrum execution only</td>
</tr>
<tr class="even">
<td>SciPy</td>
<td>1.18.1</td>
<td>1.17.0; supplementary research execution only</td>
</tr>
<tr class="odd">
<td>Node</td>
<td>Root engine constraint <code>^22.13.0 || &gt;=24</code>; contributor/CI route Node 24</td>
<td>24.22.3; native stripping/test subset executed</td>
</tr>
<tr class="even">
<td>npm</td>
<td>Lock-based <code>npm ci --ignore-scripts</code></td>
<td>11.9.0; no new frontend installation</td>
</tr>
<tr class="odd">
<td>React / React DOM</td>
<td>19.3.1 / 19.3.1</td>
<td>Full locked application build not run locally</td>
</tr>
<tr class="even">
<td>Vite</td>
<td>8.3.6</td>
<td>Full locked production/demo build not run locally</td>
</tr>
<tr class="odd">
<td>TypeScript, app</td>
<td>7.0.2</td>
<td>Separate available parser 5.9.3 used for syntax inventory only; no compiler/typecheck claim</td>
</tr>
<tr class="even">
<td>TypeScript, root quality tools</td>
<td>6.0.3</td>
<td>Distinct root tooling contract; not silently substituted for app compiler</td>
</tr>
<tr class="odd">
<td>ESLint, root</td>
<td>10.14.0</td>
<td>Config/source inspected; no full local quality installation</td>
</tr>
<tr class="even">
<td>Pyodide</td>
<td>314.0.7</td>
<td>Full browser scientific runtime not staged in this run</td>
</tr>
<tr class="odd">
<td>Playwright</td>
<td>1.65.0</td>
<td>No fresh browser journey or visual claim</td>
</tr>
<tr class="even">
<td>parse5</td>
<td>8.1.1</td>
<td>Unavailable in the local test workspace; two dependent native test files excluded</td>
</tr>
<tr class="odd">
<td>CFF validation</td>
<td>Declared CFF 1.2.0 schema</td>
<td>PyYAML 6.0.3/jsonschema 4.26.0 available; <code>cffconvert</code> absent; direct schema validation is used</td>
</tr>
<tr class="even">
<td>Reference handbook</td>
<td>Python standard library + Pandoc executable</td>
<td>Documentation-only renderer; separate from application dependencies</td>
</tr>
</tbody>
</table></div>
<p>Sources: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/pyproject.toml">pyproject.toml</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-api.lock">requirements-api.lock</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/requirements-studies.lock">requirements-studies.lock</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/package.json">package.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/package.json">apps/web/package.json</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>. Exact transitive versions remain in their lockfiles; the table does not replace them.</p>
<h3 id="docs-maintainer-toolchain-and-dependency-matrix-reproduction-order">Reproduction order</h3>
<p>Run <code>scripts/check_dependency_versions.py --lock-only api test-api studies</code> before downloads. Install the corresponding locks, then run the installed-version check with the same interpreter selected by <code>TWIN_PYTHON</code>. Install frontend packages with the existing lock and scripts-disabled policy. Fetch hash-pinned study wheels before full browser preparation. Run the build, native comparisons and browser tests in their documented order. <a href="#docs-developer-setup-and-reproducibility">Setup</a>, <a href="../engineering/dependency-validation.md">existing dependency workflow</a>.</p>
<p>The runtime fetcher accepts HTTPS URLs without embedded credentials, bounds wheel size and verifies SHA-256 before caching. It retries selected transient transport failures, not integrity failures. Study Python archives are verified again at the browser boundary. A vendor package version, repository source version, compiled bundle and generated evidence version must not be inferred from one another. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py">scripts/fetch_study_runtime.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/prepare_browser_demo.py">scripts/prepare_browser_demo.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/runtime-progress.ts">apps/web/src/runtime-progress.ts</a>.</p>
<h3 id="docs-maintainer-toolchain-and-dependency-matrix-provenance-and-license-handling">Provenance and license handling</h3>
<p>Keep Apache-2.0, NOTICE, CFF authorship and all separately licensed runtime/vendor files intact. Vendor sources and binary media are byte-accounted, with indexed-only dispositions where no semantic/visual review was performed. The existence of a vendored implementation is not a security audit or an executed compatibility test. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/third-party/README.md">docs/third-party/README.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/public/THIRD-PARTY-NOTICES.txt">apps/web/public/THIRD-PARTY-NOTICES.txt</a>.</p>
<h3 id="docs-maintainer-toolchain-and-dependency-matrix-updating-dependencies-later">Updating dependencies later</h3>
<p>Treat a dependency change as its own reviewed implementation task: update manifest and appropriate lock together; run offline and installed checks; retain Python/OS, native/browser parity, research residual/refinement, packaging and security evidence. Private SciPy import/type surfaces and browser scientific wheel compatibility need particular attention. A successful run on different installed versions is useful diagnostic evidence but cannot replace the declared acceptance environment. Proposed work is listed in <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">the roadmap</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/maintainer/TOOLCHAIN_AND_DEPENDENCY_MATRIX.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-maintainer-failure-modes-and-tech-debt"><h2 id="docs-maintainer-failure-modes-and-tech-debt-failure-modes-and-technical-debt">Failure modes and technical debt</h2>
<p>This register distinguishes concrete source behavior from environment limits, documentation duties and future research. It is bound to source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. No application repair is included in this documentation package. Proposed owners/effort and dates appear in <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">the roadmap</a>.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>ID / class</th>
<th>Evidence and consequence</th>
<th>Proposed resolution / acceptance</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>DC-DEBT-01 — interface inconsistency</td>
<td>Direct <code>calculateScreen('releaseGate', states)</code> accepts six string review states; <code>buildScreenResult</code> first applies numeric cloning and rejects the same input. The twelve current lessons use numeric models, so no current lesson failure is asserted.</td>
<td>Decide whether to expose a separate typed review envelope or document the direct-only contract permanently. Any implementation repair must preserve numeric lessons and reject malformed/mixed states. Roadmap DC-N03.</td>
</tr>
<tr class="even">
<td>DC-DEBT-02 — recovery dependency</td>
<td>The custom-domain publishing procedure references an external Windows script not tracked here. A clone alone does not recover that publishing capability.</td>
<td>Retrieve/version or deliberately document the authorized publisher and artifact allowlist without exposing credentials. Reproduce from an independently prepared environment. DC-N04.</td>
</tr>
<tr class="odd">
<td>DC-DEBT-03 — verification environment gap</td>
<td>Local FastAPI/NumPy/SciPy versions differ from source pins. Core skips and the installed-version FAIL are retained.</td>
<td>Repeat applicable locked checks on exact candidate/release source and retain source/environment identities; do not relax pins. DC-N02.</td>
</tr>
<tr class="even">
<td>DC-DEBT-04 — parser contract decision</td>
<td>Python rejects duplicate keys; native <code>JSON.parse</code> paths do not make that guarantee. File-read and request-envelope limits also differ intentionally.</td>
<td>Define the desired raw JSON acceptance contract and add focused equivalent invalid-input tests if unification is chosen. Document current behavior until then. DC-X02.</td>
</tr>
<tr class="odd">
<td>DC-DEBT-05 — scientific evidence gap</td>
<td>Adapted research lacks the original MATLAB files and measured GPU trace. Current tests are numerical/software checks.</td>
<td>Seek only authorized originals/data and define a comparison/uncertainty protocol; do not fabricate equivalence. Conditional DC-H01.</td>
</tr>
<tr class="even">
<td>DC-DEBT-06 — external review gap</td>
<td>The existing protocol records independent review as not obtained; author packets and agent QA are different evidence.</td>
<td>Obtain an attributable, scoped outside reproduction and resolve reproduced discrepancies. DC-X01.</td>
</tr>
<tr class="odd">
<td>DC-DEBT-07 — bounded discovery summary</td>
<td><code>seo.ts</code> intentionally summarizes infrastructure introductions/HOLD to keep <code>llms-full.txt</code> under 60 KiB. Growth can exceed the limit or weaken useful discovery.</td>
<td>Preserve page coverage and HOLD, test byte budget and links when the catalog changes; redesign summary selection only from a measured need. DC-X04.</td>
</tr>
<tr class="even">
<td>DC-DEBT-08 — dependency compatibility</td>
<td>Research imports NumPy/SciPy numerical and typing surfaces, including an internal SciPy type path. Browser wheels are separately locked.</td>
<td>In a planned dependency update, verify import/solver contracts and wheel compatibility across the existing matrix. DC-L02.</td>
</tr>
<tr class="odd">
<td>DC-DEBT-09 — physical-use boundary</td>
<td>Teaching screens and synthetic continuity do not establish equipment suitability, reliability probabilities or calibration.</td>
<td>Keep Engineering HOLD and limits. Any future measured-use effort needs data rights, bases, uncertainty and an agreed validation owner before model work. DC-H01.</td>
</tr>
<tr class="even">
<td>DC-DEBT-10 — delivery evidence pending</td>
<td>Historical source CI and an old deployment are not candidate/merge/publication evidence. Policy queries can be inaccessible.</td>
<td>Refresh exact head/base, required checks/reviews and deployment artifact/content identity; stop at a real blocked boundary. DC-N01.</td>
</tr>
</tbody>
</table></div>
<p>Source locators: <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L679-L717">apps/web/src/infrastructure/screens.ts:679–717</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/infrastructure/screens.ts#L796-L838">apps/web/src/infrastructure/screens.ts:796–838</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/contracts.py">datacenter_twin/contracts.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py#L1-L8">datacenter_twin/research/grid_network.py:1–8</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/review-protocol.md">docs/validation/review-protocol.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/seo.ts#L664-L685">apps/web/seo.ts:664–685</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py#L8-L12">datacenter_twin/research/sdcib.py:8–12</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml">.github/workflows/tests.yml</a>.</p>
<h3 id="docs-maintainer-failure-modes-and-tech-debt-operational-failures-worth-retaining">Operational failures worth retaining</h3>
<p>Numerical failures must preserve study/configuration and actual diagnostics. Nonconvergence, a nonfinite result, a conditioning guard or an invalid event graph must not turn into a zero-filled “successful” report. Runtime download integrity failure is terminal for that artifact. A worker timeout can reject multiple pending requests, so retain the failed operation ID and applied configuration. Unknown rates remain unknown. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/sdcib.py">datacenter_twin/research/sdcib.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/research/grid_network.py">datacenter_twin/research/grid_network.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/worker-request.ts">apps/web/src/worker-request.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/fetch_study_runtime.py">scripts/fetch_study_runtime.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/catalog.py">datacenter_twin/catalog.py</a>.</p>
<p>Marker extraction found one substantive source <code>shortcut</code> note in <code>apps/web/seo.ts:664</code>. The crawler's variable named <code>todo</code> and a test title containing “shortcut” are not automatically defect tickets. Marker counts are a discovery aid, not a complete debt assessment or a substitute for the source-located findings above.</p>
<h3 id="docs-maintainer-failure-modes-and-tech-debt-evidence-priority">Evidence priority</h3>
<p>Address reproducibility and contract ambiguity before enlarging the scientific domain. Keep fixes that alter execution out of a documentation-only diff. If a later finding affects a required release gate, label that gate blocked and retain the failing receipt; a pre-existing defect does not become acceptable merely because documentation was the current task.</p>
<p class="chapter-source">Canonical file: <code>docs/maintainer/FAILURE_MODES_AND_TECH_DEBT.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-maintainer-docs-maintenance-runbook"><h2 id="docs-maintainer-docs-maintenance-runbook-documentation-maintenance-runbook">Documentation maintenance runbook</h2>
<p>The Markdown files are the reference source; <code>docs/reference/index.html</code> is a generated reading view. Existing tutorials, contracts, historical release packets and native lesson material remain canonical for their own scopes. Start at <a href="#docs-index">INDEX.md</a> before adding a second explanation of the same behavior.</p>
<h3 id="docs-maintainer-docs-maintenance-runbook-when-a-source-change-needs-documentation-work">When a source change needs documentation work</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Change</th>
<th>Update together</th>
<th>Evidence to retain</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Contract/CLI/HTTP/worker change</td>
<td>Interface guide, setup, relevant existing contract and error examples</td>
<td>Exact source pin, parser/route/argument declarations and focused compatibility checks</td>
</tr>
<tr class="even">
<td>Equation, unit, sign, default or solver change</td>
<td>All three science chapters, worked example and affected lesson/source notes</td>
<td>Independent arithmetic or appropriate convergence/residual comparison, not only a changed snapshot</td>
</tr>
<tr class="odd">
<td>Dependency/toolchain change</td>
<td>Matrix, setup and existing dependency guide</td>
<td>Manifest/lock checks plus installed-version and platform/runtime results</td>
</tr>
<tr class="even">
<td>Course/catalog change</td>
<td>Course registry, discovery material and documentation counts</td>
<td>Registry <code>--check</code>, unique IDs/sequence and working reading/runtime routes</td>
</tr>
<tr class="odd">
<td>Release/publication change</td>
<td>Changelog/CFF only when historically justified; release playbook and recovery</td>
<td>Actual tag/artifact/merge/deployment identity and dated provider receipt</td>
</tr>
<tr class="even">
<td>New evidence or repaired failure</td>
<td>Verification ledger and affected roadmap item</td>
<td>Original and new results with different timestamps/revisions kept distinct</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/sync_course_registry.mjs">scripts/sync_course_registry.mjs</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/check_dependency_versions.py">scripts/check_dependency_versions.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CITATION.cff">CITATION.cff</a>.</p>
<h3 id="docs-maintainer-docs-maintenance-runbook-update-the-handbook-deliberately">Update the handbook deliberately</h3>
<p>The chapter manifest lists the 24 required canonical paths and their reading order. The renderer uses Pandoc GFM/MathML, namespaces chapter anchors and rewrites source links. Local images within the published docs tree retain their relative image route; remote/unpublished images become readable source links/text. An already-linked image must not produce nested anchors. This preserves a restrictive content policy without adding remote image hosts or application dependencies.</p>
<pre class="sh"><code>python docs/reference/build_reference.py
python docs/reference/build_reference.py --check</code></pre>
<p>Check the generated file together with its inputs, manifest, CSS and renderer. Keep the new companion reference link outside its existing hashed inline script/style blocks; changing executable bytes would require an independently reviewed CSP/build change. The renderer does not execute the scientific examples or verify a live site.</p>
<h3 id="docs-maintainer-docs-maintenance-runbook-review-and-validation-sequence">Review and validation sequence</h3>
<ol type="1">
<li>Record the exact source revision/tree and complete file inventory. Inventory binary/vendor/generated items honestly; indexing is not semantic review or execution.</li>
<li>Review affected implementations and public boundaries. Keep immutable source citations and claim types: implemented behavior, declared configuration, observed execution, inference or proposal.</li>
<li>Update relevant canonical docs and regenerate HTML. Check new relative links/anchors, tables, code fences, MathML, navigation, input hashes and source-locator ranges.</li>
<li>Validate CFF against its declared schema while preserving known author/release/license facts. A schema pass does not attest an invented DOI, author or release.</li>
<li>Run only applicable meaningful commands in an isolated environment. Record source/candidate identity, command, versions, exit, log digest, timestamp and limits. Preserve skips and failed diagnostics.</li>
<li>Review the entire diff and protected bytes/modes. Obtain independent QA bound to the frozen candidate. Keep any prior candidate and review as history before repair.</li>
<li>After integration, verify the actual existing publishing route and distinctive changed content. Record merge/publication separately and refresh the dated ledger in a later change if appropriate.</li>
</ol>
<p>The author handoff contains six schema-validated reports and exact tree/diff manifests; independent QA is a seventh, separate report. External run records can contain final candidate/merge hashes without forcing self-referential content into the commit itself.</p>
<h3 id="docs-maintainer-docs-maintenance-runbook-preserve-historical-evidence-and-limits">Preserve historical evidence and limits</h3>
<p>Do not overwrite release evidence under <code>data/evidence/</code> to make a current run pass. Create a fresh directory below <code>outputs/</code>, retain its manifest digest separately, and verify reproduction. Do not relabel a screenshot, parser result, old CI check or source-only review as current browser/candidate/deployment verification. The roadmap is rolling planning: preserve stable IDs and close items with measurable evidence rather than deleting their history. <a href="#docs-maintainer-verification-evidence-ledger">Evidence ledger</a>, <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">roadmap</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/maintainer/DOCS_MAINTENANCE_RUNBOOK.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-owner-adr-adr-0000-index"><h2 id="docs-owner-adr-adr-0000-index-adr-index-and-observed-architectural-decisions">ADR index and observed architectural decisions</h2>
<p>This index distinguishes <strong>observed decisions already embodied in source</strong> from <strong>proposals requiring a later decision</strong>. It does not invent past meeting dates, approvals or a historical ADR series. Baseline: <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>, inspected 19 November 2026.</p>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>ID</th>
<th>Status and decision</th>
<th>Evidence / consequence</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>DC-ADR-OBS-01</td>
<td>Observed: keep planning and continuity as separate schemas/models</td>
<td><code>engine.py</code> estimates assumed-PUE demand; <code>continuity.py</code> dispatches aggregate electrical flow. Neither silently infers the other's state. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/engine.py">datacenter_twin/engine.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/topology.py">datacenter_twin/topology.py</a></td>
</tr>
<tr class="even">
<td>DC-ADR-OBS-02</td>
<td>Observed: exact continuity accounting with deterministic input identity</td>
<td>Fractions/BigInt rational arithmetic and canonical JSON permit detailed Python/native comparison; finite export precision remains explicit. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/continuity.py">datacenter_twin/continuity.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/js-engine/canonical.ts">apps/web/src/js-engine/canonical.ts</a></td>
</tr>
<tr class="odd">
<td>DC-ADR-OBS-03</td>
<td>Observed: local default computation and optional scientific verification/runtime</td>
<td>Worker routes are fixed; the ordinary result does not require a shared simulation backend. Python comparison and research are loaded separately. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/javascript-worker.ts">apps/web/src/javascript-worker.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/research/runtime-worker.ts">apps/web/src/research/runtime-worker.ts</a></td>
</tr>
<tr class="even">
<td>DC-ADR-OBS-04</td>
<td>Observed: preserve model-family and engineering boundaries</td>
<td>Infrastructure screens, ideal EMT and adapted dynamics have distinct contracts; educational publication retains Engineering HOLD. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/releases/v2.0.0-publication-decision.md">docs/releases/v2.0.0-publication-decision.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/datacenter_twin/emt.py">datacenter_twin/emt.py</a></td>
</tr>
<tr class="odd">
<td>DC-ADR-OBS-05</td>
<td>Observed: immutable historical evidence plus fresh reproduction</td>
<td>Packet hashes and regenerated deterministic content are checked separately; prior release artifacts remain historical. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a></td>
</tr>
<tr class="even">
<td>DC-ADR-OBS-06</td>
<td>Observed: two distinct publication mechanisms</td>
<td>GitHub Pages copies docs after legacy redirects; the canonical custom domain uses documented Direct Upload with external tooling. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml#L200-L219">.github/workflows/tests.yml:200–219</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a></td>
</tr>
<tr class="odd">
<td>DC-ADR-PROP-01</td>
<td>Proposed: resolve the state-review wrapper contract</td>
<td>Choose a separate typed envelope or a documented direct-only API without weakening numeric lesson input guards. Roadmap DC-N03.</td>
</tr>
<tr class="even">
<td>DC-ADR-PROP-02</td>
<td>Proposed: make owner recovery of the custom-domain publisher reproducible</td>
<td>Decide what authorized tooling/provenance can be versioned and how credentials remain outside source. Roadmap DC-N04.</td>
</tr>
<tr class="odd">
<td>DC-ADR-PROP-03</td>
<td>Proposed: decide raw JSON equivalence across Python/browser entry paths</td>
<td>Define duplicate-key and envelope behavior before changing validators. Roadmap DC-X02.</td>
</tr>
<tr class="even">
<td>DC-ADR-PROP-04</td>
<td>Conditional: measured-use or archive expansion</td>
<td>Requires data rights/uncertainty/owner or actual archive account/metadata; no new capability or DOI is approved here. Roadmap DC-H01/DC-H02.</td>
</tr>
</tbody>
</table></div>
<p>For a future decision record, retain context, considered alternatives, accepted boundary, owner/reviewer, source/evidence and consequences. Give an acceptance date only when a real decision is made. Implementation/test completion and independent engineering approval are separate events. <a href="#docs-owner-governance-and-scope">Governance</a>, <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">twelve-month roadmap</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/owner/ADR/ADR-0000-INDEX.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-owner-governance-and-scope"><h2 id="docs-owner-governance-and-scope-governance-and-scope">Governance and scope</h2>
<p>Datacenter Twin Lab is a synthetic teaching and research project. The preserved citation names <strong>Mohammad Rezwan Khan</strong> and version <strong>2.0.1</strong>, released <strong>2026-10-26</strong>. Original code/fixtures retain Apache-2.0 terms and NOTICE; separate runtime/vendor and source-material rights remain in force. This page records responsibilities and proposed review roles without inventing staffing, service commitments or external approvals. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CITATION.cff">CITATION.cff</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/LICENSE">LICENSE</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/NOTICE">NOTICE</a>.</p>
<h3 id="docs-owner-governance-and-scope-scope-decisions">Scope decisions</h3>
<p>The repository supports local planning, aggregate continuity, bounded educational infrastructure screens, an ideal EMT lesson and five adapted dynamics studies. It supplies explicit inputs, labels, hashes, exports and software verification. It does not supply a facility-control system, multi-tenant service, live telemetry pipeline, calibrated reliability result or equipment-selection authority. Infrastructure educational publication retains Engineering HOLD. <a href="#docs-math-and-physics-assumptions-and-limits">Implemented model limits</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/releases/v2.0.0-publication-decision.md">docs/releases/v2.0.0-publication-decision.md</a>.</p>
<p>The present documentation task updates explanations, traceability, navigation and maintenance/recovery planning. It preserves application/science/test/workflow/dependency/license behavior and historical evidence. A roadmap item is a proposal for later scoped work, not authorization to implement a new model or operational service now.</p>
<h3 id="docs-owner-governance-and-scope-responsibilities-for-future-work">Responsibilities for future work</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Responsibility</th>
<th>Suggested role</th>
<th>Evidence owed</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Product/source scope, rights and release decision</td>
<td>Repository owner/maintainer</td>
<td>Explicit boundary, available rights and real release decision</td>
</tr>
<tr class="even">
<td>Numerical change</td>
<td>Domain analyst plus implementation maintainer</td>
<td>Equations, units, assumptions, accepted input domain and appropriate independent checks</td>
</tr>
<tr class="odd">
<td>Browser/contract change</td>
<td>Application maintainer</td>
<td>Input/result-state behavior, parity/error cases and actual browser evidence</td>
</tr>
<tr class="even">
<td>Documentation change</td>
<td>Documentation maintainer</td>
<td>Canonical-source mapping, reproducible commands and accurate evidence dates</td>
</tr>
<tr class="odd">
<td>Candidate acceptance</td>
<td>Reviewer independent of that authorship</td>
<td>Frozen revision/tree, full diff, findings and recheck receipts</td>
</tr>
<tr class="even">
<td>Merge/publication</td>
<td>Authorized integration owner</td>
<td>Current policy, exact head/base/checks, guarded integration and actual deployment content</td>
</tr>
<tr class="odd">
<td>External reproduction</td>
<td>Attributed outside reviewer</td>
<td>Independent environment, protocol, result and clearly bounded conclusion</td>
</tr>
</tbody>
</table></div>
<p>These are roles, not claims that new people have accepted them. Author checks and agent QA must not be presented as the existing project's sought independent external review. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/review-protocol.md">docs/validation/review-protocol.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/AGENTS.md">AGENTS.md</a>.</p>
<h3 id="docs-owner-governance-and-scope-decisions-that-require-a-new-contract">Decisions that require a new contract</h3>
<p>Before using measured data, establish permission, provenance, units/bases, uncertainty, representative conditions and validation responsibility. Before a shared service, define authentication/authorization, isolation, persistence and abuse boundaries. Before a physical connection, define a separate engineering/safety/control scope. Before depositing an archive, verify the real account, artifact and metadata; do not invent a DOI or endorsement. These remain conditional planning boundaries, not supplied capabilities.</p>
<h3 id="docs-owner-governance-and-scope-keep-provenance-inspectable">Keep provenance inspectable</h3>
<p>Changes should preserve source locators, versioned historical assets and precise claim classes. Cite the exact configuration/source used; a moving branch or current badge is insufficient for an old result. Retain unresolved findings and failures rather than smoothing them into a “green” status. Use the existing contribution, support and security routes without adding fabricated response promises. <a href="#contributing">CONTRIBUTING</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/SUPPORT.md">SUPPORT</a>, <a href="#security">SECURITY</a>, <a href="#docs-owner-adr-adr-0000-index">ADR index</a>.</p>
<p class="chapter-source">Canonical file: <code>docs/owner/GOVERNANCE_AND_SCOPE.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-owner-bus-factor-recovery-runbook"><h2 id="docs-owner-bus-factor-recovery-runbook-bus-factor-recovery-runbook">Bus-factor recovery runbook</h2>
<p>The goal is to recover an inspectable source/toolchain/evidence state before attempting publication. This runbook uses the reviewed source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code> and tree <code>fde01a007a4ff05f685f88be2158b672a31c118f</code>. An old snapshot is a recovery anchor, not an instruction to overwrite a newer branch.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-1-re-establish-repository-identity-and-authority">1. Re-establish repository identity and authority</h3>
<p>Read the actual default branch, current head, PR state, effective rules and owner permissions. Preserve any uncommitted work and historical receipts. Use a separate checkout for investigation; verify its commit and tree before running commands. An inaccessible protection endpoint does not prove the branch is unprotected. Keep an old source anchor and a current integration candidate distinct. <a href="#docs-maintainer-ci-cd-and-release-playbook">CI playbook</a>.</p>
<pre class="sh"><code>git clone https://github.com/mohammadrezwankhan/datacenter-twin-lab.git
cd datacenter-twin-lab
git checkout d8dc3773830a397409a7a9c00a6ffed33c46fb4b
git rev-parse HEAD
git rev-parse &#39;HEAD^{tree}&#39;</code></pre>
<p>The recorded tree accounts for 711 blobs and 97 directory entries, with no submodule or symlink entries in that snapshot. Compare actual bytes/modes to a trusted retained manifest rather than assuming an archive extraction preserved everything.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-2-recover-the-local-calculation-path">2. Recover the local calculation path</h3>
<p>Read <code>AGENTS.md</code>, <code>pyproject.toml</code>, the lockfiles and the existing quickstart. Create a new Python 3.12+ environment and reproduce the dependency-free CLI/standard-library suite first. Then run offline lock checks, install authorized locked extras and run installed-version checks. Keep <code>TWIN_PYTHON</code> consistent for Node helpers. A preinstalled environment with similar versions is not a recovered locked environment. <a href="#docs-developer-setup-and-reproducibility">Setup</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/AGENTS.md">AGENTS.md</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/check_dependency_versions.py">scripts/check_dependency_versions.py</a>.</p>
<p>Rebuild the local dashboard from its lock if needed; a missing bundle should produce the existing build-required response rather than a fabricated successful UI. Recover optional Pyodide study assets only through the hash-verified staging process. Preserve third-party notices and the owner's original scope statements.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-3-recover-evidence-without-rewriting-history">3. Recover evidence without rewriting history</h3>
<p>Use versioned <code>data/evidence/</code> packets and indexes as historical records. Copy them for inspection if necessary; do not regenerate in place. Build into a fresh directory below <code>outputs/</code>, verify file hashes and numerical reproduction, and retain the printed manifest digest outside the packet. A changed receipt/environment field must not erase original evidence. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/scripts/build_evidence.py">scripts/build_evidence.py</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/validation/evidence-method.md">docs/validation/evidence-method.md</a>.</p>
<p>Start with the battery example, the charging/no-charging contrast and a path-capacity case. Check that stored-energy signs, gross-versus-served power and event ordering match the source. For scientific studies retain the archive provenance and absence of original MATLAB/measurement inputs. The source does not contain a recovery copy of those absent materials. <a href="#docs-developer-worked-examples-and-labs">Worked labs</a>, <a href="#docs-math-and-physics-assumptions-and-limits">assumptions</a>.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-4-recover-documentation-and-navigation">4. Recover documentation and navigation</h3>
<p>Use a documentation checkout that contains this package; the pinned source-only checkout in step 1 predates these added files. Record the actual documentation revision separately. The canonical entry is <code>docs/INDEX.md</code>. Rebuild <code>docs/reference/index.html</code> from its chapter manifest with Python and Pandoc, then use <code>--check</code>. Confirm its source pin, local links and the companion's reference link. Do not alter the companion's inline model/configuration, hashed styles/scripts or CSP to solve a documentation-link problem.</p>
<p>The existing Pages path copies <code>docs/</code> after redirect staging, so verify the exact artifact includes <code>reference/index.html</code> and its CSS. Preserve the workflow's companion/config assertions and main-branch guard. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/.github/workflows/tests.yml#L200-L219">.github/workflows/tests.yml:200–219</a>.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-5-recover-the-separate-custom-domain-publisher">5. Recover the separate custom-domain publisher</h3>
<p>The documented custom-domain route is Cloudflare Pages Direct Upload. Its Windows publisher is referenced outside the repository. Retrieve the authorized script/version and its dependency/configuration record from the owner; a clone cannot reconstruct an absent external script. Credential names may be documented, but values belong in the existing secure credential mechanism. Do not paste credentials into a recovery document, repository or public issue. <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/docs/cloudflare-pages-deployment.md">docs/cloudflare-pages-deployment.md</a>.</p>
<p>Confirm the exact staged public asset set and source/build identity before a separately authorized upload. The <code>/robots.txt</code> route also has an existing Worker dependency. Reconcile actual deployment/account/route state before retrying an interrupted upload. Do not infer a custom-domain publication from a GitHub Pages success or create replacement hosting/DNS to hide an unavailable path.</p>
<h3 id="docs-owner-bus-factor-recovery-runbook-6-hand-over-a-reviewable-state">6. Hand over a reviewable state</h3>
<p>Retain source/candidate/merge/deploy identities, environment and command logs, protected-file comparison, full diff, open findings and next actions. Obtain independent review of the candidate and current required provider checks. Report a blocked boundary precisely when an owner-controlled credential, policy or missing publisher prevents continuation. A recovered local CLI is valuable but does not constitute a completed release, restored live service or facility validation.</p>
<p class="chapter-source">Canonical file: <code>docs/owner/BUS_FACTOR_RECOVERY_RUNBOOK.md</code> · <a href="#top">Back to guide navigation</a></p></section>
<section class="chapter" id="docs-owner-portfolio-integration"><h2 id="docs-owner-portfolio-integration-public-portfolio-integration-contract">Public portfolio integration contract</h2>
<p>This document describes <strong>this public repository only</strong>, at source <code>d8dc3773830a397409a7a9c00a6ffed33c46fb4b</code>. It supplies a clear interface for a portfolio index without inferring unobserved cross-repository dependencies or publishing unrelated repository information.</p>
<h3 id="docs-owner-portfolio-integration-what-a-portfolio-consumer-may-summarize">What a portfolio consumer may summarize</h3>
<div class="table-scroll" tabindex="0" role="region" aria-label="Scrollable reference table"><table>
<thead>
<tr class="header">
<th>Public artifact</th>
<th>Safe summary</th>
<th>Qualification to retain</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Repository/CFF</td>
<td>Project title, known author, Apache-2.0 software metadata, version 2.0.1</td>
<td>Exact source/release used; no invented DOI or archive endorsement</td>
</tr>
<tr class="even">
<td>Model inventory</td>
<td>Planning, continuity, bounded infrastructure screens, EMT and five dynamics studies</td>
<td>Separate assumptions/units and synthetic or adapted provenance</td>
</tr>
<tr class="odd">
<td>Course catalog</td>
<td>24 course lessons, with one EMT and five dynamics learning items in discovery</td>
<td>Eighteen presets and the four-module companion are different inventories</td>
</tr>
<tr class="even">
<td>Evidence ledger</td>
<td>Dated commands, source SHA, result, scope and limitations</td>
<td>Preserve skips, installed-version failure and historical CI dates</td>
</tr>
<tr class="odd">
<td>Roadmap</td>
<td>Stable proposed IDs, dependencies, acceptance and verification</td>
<td>Proposed dates/roles/effort; not delivered features or staffing commitments</td>
</tr>
<tr class="even">
<td>Publication record</td>
<td>An actually observed merged/deployed identity and URL</td>
<td>Repository Markdown, GitHub Pages and custom-domain publication are separate outcomes</td>
</tr>
</tbody>
</table></div>
<p><a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/CITATION.cff">CITATION.cff</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/src/curriculum.ts">apps/web/src/curriculum.ts</a>, <a href="https://github.com/mohammadrezwankhan/datacenter-twin-lab/blob/d8dc3773830a397409a7a9c00a6ffed33c46fb4b/apps/web/learn-manifest.ts">apps/web/learn-manifest.ts</a>, <a href="#docs-maintainer-verification-evidence-ledger">verification ledger</a>, <a href="#roadmap-rolling-plan-19-november-2026-to-18-november-2027">roadmap</a>.</p>
<h3 id="docs-owner-portfolio-integration-data-exchange-boundaries">Data exchange boundaries</h3>
<p>Schema 1 planning inputs/results and schema 2 continuity scenarios/runs have distinct shapes. Continuity output uses decimal text, elapsed seconds, kW/kWh and positive source delivery with signed stored-energy change. EMT output uses floating SI quantities and signed source current/energy. Dynamics output uses normalized states, solver diagnostics and study-specific units. Infrastructure screens carry units, evidence metadata and explicit noncertification/HOLD semantics. An aggregator must preserve these labels rather than align fields by similar names alone. <a href="#docs-developer-api-cli-and-interfaces">Interface contracts</a>, <a href="#docs-math-and-physics-parameters-and-symbols">symbol glossary</a>.</p>
<p>The existing data exports and citations are confirmed integration surfaces. No runtime import, shared database, orchestrated control loop, common calibration dataset or cross-repository execution dependency is established by this documentation review. Reuse should begin with an explicit adapter contract, unit/sign mapping, provenance and a small reproducible fixture, not an assumed integration.</p>
<h3 id="docs-owner-portfolio-integration-status-exchange">Status exchange</h3>
<p>Publish content readiness, independent QA, remote checks, merge and deployment as separate dated fields. Source tests do not become candidate tests by renaming the revision. A historical badge or reachable home page is not evidence that a new handbook is deployed. Keep the final commit/deployment receipts outside the self-referential document they identify, or add an accurately dated later update.</p>
<h3 id="docs-owner-portfolio-integration-suggested-shared-work">Suggested shared work</h3>
<p>Generic lessons from this package include accountable tree/interface dispositions, explicit scientific units, deterministic evidence identities and independent candidate review. A portfolio coordinator may deduplicate those methods while retaining repository-specific equations, claims and execution limits. The roadmap contains no asserted dependency on another repository; suggested shared review tooling is organizational reuse, not an installed software integration.</p>
<p class="chapter-source">Canonical file: <code>docs/owner/PORTFOLIO_INTEGRATION.md</code> · <a href="#top">Back to guide navigation</a></p></section><footer><p>This reading view is generated from canonical Markdown and the existing CFF. Use <code>python docs/reference/build_reference.py --check</code> to check freshness. The snapshot date is not a release or deployment receipt.</p></footer></main></div>
<!-- handbook-inputs {"inputs":[{"path":"docs/INDEX.md","sha256":"7c9703c5dd2852cf3d36fcacd086736e6bd61ea0bd410511c2cbeeb40694b2b8"},{"path":"README.md","sha256":"80b156562377d5b4255c5a9bc629f58c01e254d7370f6a874c6ea34978223221"},{"path":"CONTRIBUTING.md","sha256":"e293d9c4aeee8616c1d6e33fd8c36fc51ea252ecd7e21271d2b1e764bae7c87d"},{"path":"CHANGELOG.md","sha256":"8f53af7a21c0bd9d0143025acb4766c75aba242a40d198f143d05743fce64c1c"},{"path":"CITATION.cff","sha256":"f8dd96ab76ce45e542a2ffd7b8b4dc30040f3499ac8bb9d6e4921bb7d48dc796"},{"path":"SECURITY.md","sha256":"7d7ee8c47c429d0373c83e2783a1b6f442e8516cd03886dbf99bf043de9a2ecc"},{"path":"ROADMAP.md","sha256":"d2fa2663b11f00782539ec44a4c48b9f86e33389707fe729064d45134162d539"},{"path":"docs/developer/ARCHITECTURE.md","sha256":"da243cbdf82209bb751f008b60e5d250ac02cf0b324379eb22495ecda0a05988"},{"path":"docs/developer/SETUP_AND_REPRODUCIBILITY.md","sha256":"08934e5f345cbb75314be8e925c2eaa3008c42c8af776ea08b251319374e41e8"},{"path":"docs/developer/API_CLI_AND_INTERFACES.md","sha256":"aefabcab60627d483f192a0d0856145fe05519c26d698e4bad0630855b3677d0"},{"path":"docs/developer/WORKED_EXAMPLES_AND_LABS.md","sha256":"454ab7fe431901c253450b6ab03c48885fa020108d89ac0cb5a5cc7d80d5643d"},{"path":"docs/developer/TROUBLESHOOTING.md","sha256":"33ee7d24e21b4dcffef9007529aa5eeafbd5223d2dde7eac2aa6315c8f0be4aa"},{"path":"docs/math-and-physics/EQUATIONS_AND_DERIVATIONS.md","sha256":"c1d6b4f99badbdcbddcd7537ee5c52e0d909584bc4b9bd80b4b558e5364de334"},{"path":"docs/math-and-physics/PARAMETERS_AND_SYMBOLS.md","sha256":"1b75aa7a4757e062c65bc44c8334eb9712bd1dd60b1174e8bf1e7b81088a0220"},{"path":"docs/math-and-physics/ASSUMPTIONS_AND_LIMITS.md","sha256":"06e52850a0b2670b16776af37196772ef52c1708adb77237d1c3b364f2b01b7a"},{"path":"docs/maintainer/VERIFICATION_EVIDENCE_LEDGER.md","sha256":"667933a935e44881a20c5c0cc63e974bd7f64dcb45ab12ddc38c3c24a1f03d4b"},{"path":"docs/maintainer/CI_CD_AND_RELEASE_PLAYBOOK.md","sha256":"185c96ecfdb79af333ca23185afefc20c7a4d0a4d6d3e27a896b712951f2c94d"},{"path":"docs/maintainer/TOOLCHAIN_AND_DEPENDENCY_MATRIX.md","sha256":"4b3dff010d57994bea2b20db12419eb084f0add8c51e2538026972c55c3defc4"},{"path":"docs/maintainer/FAILURE_MODES_AND_TECH_DEBT.md","sha256":"77aa62bc0c5eb7fd02cb9bfaa16158916e1b2baaf7e80b9fb409e6da4545ab3c"},{"path":"docs/maintainer/DOCS_MAINTENANCE_RUNBOOK.md","sha256":"9fd5e0ff9801a80b7c354dc5f7bc864f126191d8bdb7c08cae0ab59d5ffdc3af"},{"path":"docs/owner/ADR/ADR-0000-INDEX.md","sha256":"22fcaa1595963081bdefcb79073d446687333d2c659787664def57c4af283feb"},{"path":"docs/owner/GOVERNANCE_AND_SCOPE.md","sha256":"08d863541c59a84d0b16a262ad9586702ab625c684dfa173a9609d22e41cebea"},{"path":"docs/owner/BUS_FACTOR_RECOVERY_RUNBOOK.md","sha256":"3a9526a88a2208d5f89ee8df01bc444fee5140f150c16a2c5b4cb57b4fd92bad"},{"path":"docs/owner/PORTFOLIO_INTEGRATION.md","sha256":"6e91a3ec97e57b3122877afbf48e0ba0d9ca7efcfd649f1964a6305acd5e8094"},{"path":"docs/reference/chapters.json","sha256":"d6c3cf9ff308bcb01ade26d163cc3efaf5b2d5cd331f555b345674d2f51d7142"},{"path":"docs/reference/build_reference.py","sha256":"90554ac24ee8a3eee56d65fa515826ee8aad9ece6fb961b4d1957a3fb8e07f9f"},{"path":"docs/reference/reference.css","sha256":"5e1971d94fecba8742d4f2ca1c6a21780ec67baf69075ea7544100de56303706"}],"pandoc":"pandoc 3.1.11.1","reviewed":"2026-11-19","source_sha":"d8dc3773830a397409a7a9c00a6ffed33c46fb4b"} -->
</body>
</html>
